<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL"
    xmlns:ext="http://nari-relays.com"
    xmlns:xsd="http://www.w3.org/2001/XMLSchema"
    xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
    <Header id="5_14_04_SUZUKI_DB.6.14" nameStructure="IEDName"
        revision="14" version="6">
        <Text>6.14  EDIT SCALING FOR FEEDER 20kV (F01, F04, F09, F10) AT SIGNAL :
         - P
         - Q
         - S
         - VarH
         - WH  
6.13 Funtion change from 4 to 3
6.12 -1 Mobus Address
6.10 EDIT MODBUS ADDRESS FOR 4 PM AS PER MODBUS REGISTER PM5000
6.9 EDIT TIME PERIOD POOLING CLASS 0 DNP3

6.8 Maintenance Suzuki 6_8_2017

6.5 2015-12-16 Edit IP Server 2
6.4 2015-10-02 Edit Profile ION
6.3 2015-09-30 Add MV kWh and kVARh
6.2 2015-09-23 Add Heavy and Light Fault
6.1 2015-09-21 Edit Profile Counter
6.0 2015-09-21
      - add signal S for all feeder 20 kV
      - for temperature signal, modify the profile ( to be archived )
      - modify the transmition of WH 
 
5.9 Edit MV KWH Receive
5.8 Edit Name Feeder and Add MV
5.7 Edit Transmission OHL MV
5.6 eDIT Scall Metering
5.5 Edit Icd File PTOC3
5.4 Edit DO AVR and DI Spare Feeder
5.3 Add Bay Spare
5.2 Edit Profile Alarm Normal
5.1 Edit Profile DS ES
5.0 Add DS NGR Bay TRF
4.9 Edit Address Sepam Series 20 2
4.8 Edit Address Sepam Series 20
4.7 Edit Network Name Nari Relay 2
4.6 Edit Network Name Nari Relay
4.5 Add Data Point LINEDIFF
4.4 Edit CID NR_PCS-931 &amp; Edit Br 9600
4.3 Add CID NR_PCS-931 &amp;Edit Br 19200
4.2 Edit trf 51n
4.1 eDIT 51 GFR
4.0 Edit scall Measurement TRF BAY
3.9 Edit AVR data point
3.8 eDIT pROFILE DPC
3.7 Edit Command AVR
3.6 Edit Com P123
3.5 Edit Board DO
3.4 Eddit ICD file P124 OHL
3.3 Edit Profile OHL
3.2 Edit Profile
3.1 eDIT Interlock
3.0 Edit DO
2.9 Add Grapich 
2.8 Add ION &amp; Relay
2.7 Prepare PreFAT 150kV

2.6 SAT
2.5 Udh puyeng
2.4 Edit Com acq
2.3 Edit Scall and Address Modbus
2.2.0 Edit Scall PF
2.2 Add data point PF 
2.1 Edit L/R Bustie
2.0 Edit Led and Address Mettering
1.9 Led
1.8 Change scalling
1.7 Edit PM acq type
1.6 Edit Com and Data Point L/R
1.2 Edit heavy fault to permanent
1.1 Change Scalling P &amp; Q
1.0 reassign the led
0.9 Add S Measurement Incoming (HMI)
0.8 Edit LED BCU 20kV, Edit PROFILE (HMI)
0.7.0
0.7 CLEAR WARNINGS,EDIT PROFILE CB/DS/LR STATUS&amp;CTRL&amp;ALARM (HMI)
0.6 EDIT PROFFIL ALARM
0.5 SPARE FEEDER BCU01 3/27/2015
0.4 CHANGE PORT FOR SEPAM N METER 3/27/2015
0.3 ADD PRINTER 3/26/2015
0.2 EDIT MAPPING FEEDER 3/26/2015
0.1 ADD BAY 150 kV 3/25/2015
1.6:
a. Add bustie bay @20KV
b. Change to DPS for DS Status
c. Change to PM800 for all measurement (templates)
d. Set to NO for all spare feeder
------------------------------------------------------------------------------------
1.5 Edit profile alarm protection
1.4 Edit scall Q &amp; P -60000
1.3 Edit scall V 
1.2 Edit scall and add alram multi state
1.1 Edit address mettering
1.0 Edit addres and add grapich CB
0.9 Edit IP Device
0.8 spare 2,3,4,5
0.6 spare 
0.5 Test Template IO-2 Incoming A Status &amp; Control
0.4
0.3 Add 150 kV side 20/11/2014
0.2 Add Graphic Suzuki DB 04/11/2014
0.1 Starting Suzuki DB 04/11/2014
===============================================
0.1 Toyo
===============================================
0.1   : V4.9 Starting DB      04_96_6_6_STARTING_EN    
YBV     2012/12/24             for PACiS V4.9.6.#7
</Text>
    </Header>
    <Substation desc="SUZUKI" name="SUZUKI">
        <Private type="SceIdentifier">SUZUKI</Private>
        <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
        <VoltageLevel desc="20kV" name="20kV">
            <Private type="SceIdentifier">20kV</Private>
            <Voltage multiplier="k" unit="V">20.0</Voltage>
            <Bay desc="INCOMING1" name="INCOMING1">
                <Private type="SceIdentifier">INCOMING1</Private>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
            </Bay>
            <Bay desc="F02" name="F02">
                <Private type="SceIdentifier">F02</Private>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
            </Bay>
            <Bay desc="F03" name="F03">
                <Private type="SceIdentifier">F03</Private>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
            </Bay>
            <Bay desc="F01" name="F01">
                <Private type="SceIdentifier">F01</Private>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
            </Bay>
            <Bay desc="STATION SERVICE" name="STTIONSERVC">
                <Private type="SceIdentifier">STTIONSERVC</Private>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
            </Bay>
            <Bay desc="F04" name="F04">
                <Private type="SceIdentifier">F04</Private>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
            </Bay>
            <Bay desc="F05" name="F05">
                <Private type="SceIdentifier">F05</Private>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
            </Bay>
            <Bay desc="F06" name="F06">
                <Private type="SceIdentifier">F06</Private>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                <LNode iedName="A302" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
            </Bay>
            <Bay desc="F07" name="F07">
                <Private type="SceIdentifier">F07</Private>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
            </Bay>
            <Bay desc="F08" name="F08">
                <Private type="SceIdentifier">F08</Private>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
            </Bay>
            <Bay desc="F09" name="F09">
                <Private type="SceIdentifier">F09</Private>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
            </Bay>
            <Bay desc="F10" name="F10">
                <Private type="SceIdentifier">F10</Private>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
            </Bay>
            <Bay desc="F11" name="F11">
                <Private type="SceIdentifier">F11</Private>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                <LNode iedName="A303" ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
            </Bay>
            <Bay desc="BUSTIE" name="BUSTIE">
                <Private type="SceIdentifier">BUSTIE</Private>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
                <LNode iedName="A301" ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
            </Bay>
        </VoltageLevel>
        <VoltageLevel desc="150kV" name="150kV">
            <Private type="SceIdentifier">150kV</Private>
            <Voltage multiplier="k" unit="V">150.0</Voltage>
            <Bay desc="TRANSFORMER 1" name="TRANSFORMER1">
                <Private type="SceIdentifier">TRANSFORMER1</Private>
                <LNode iedName="BT01_BC1" ldInst="CONTROL"
                    lnClass="GBAY" lnInst="1"/>
                <LNode iedName="BT01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="2"/>
                <LNode iedName="BT01_BC1" ldInst="MEASUREMENT"
                    lnClass="MMXU" lnInst="1" prefix="rms"/>
                <LNode iedName="BT01_BC1" ldInst="MEASUREMENT"
                    lnClass="MMXU" lnInst="1" prefix="pow"/>
                <LNode iedName="BT01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="3"/>
                <LNode iedName="BT01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="4"/>
                <LNode iedName="BT01_MP1" ldInst="Protection"
                    lnClass="PDIF" lnInst="1" prefix="LzrHvw"/>
                <LNode iedName="BT01_MP1" ldInst="Protection"
                    lnClass="PDIF" lnInst="1" prefix="Dif"/>
                <LNode iedName="BT01_MP1" ldInst="Protection"
                    lnClass="PDIF" lnInst="1" prefix="LzrLvw"/>
                <LNode iedName="BT01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="3" prefix="Ocp"/>
                <LNode iedName="BT01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="1" prefix="Ocp"/>
                <LNode iedName="BT01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="2" prefix="Efm"/>
                <LNode iedName="BT01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="1" prefix="Efm"/>
                <LNode iedName="BT01_BP1" ldInst="Protection"
                    lnClass="RBRF" lnInst="1" prefix="Cbf"/>
                <LNode iedName="BT01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="5"/>
                <ConductingEquipment desc="QA1" name="QA1" type="CBR">
                    <LNode iedName="BT01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="1"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QB1" name="QB1" type="DIS">
                    <LNode iedName="BT01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="2"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QC8" name="QC8" type="DIS">
                    <LNode iedName="BT01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="3"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QC1" name="QC1" type="DIS">
                    <LNode iedName="BT01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="4"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QA11" name="QA11" type="DIS">
                    <LNode iedName="BT01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="5"/>
                </ConductingEquipment>
            </Bay>
            <Bay desc="OHL1" name="OHL1">
                <Private type="SceIdentifier">OHL1</Private>
                <LNode iedName="BL01_BC1" ldInst="CONTROL"
                    lnClass="GBAY" lnInst="1"/>
                <LNode iedName="BL01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="2"/>
                <LNode iedName="ION_UGC" ldInst="LD0" lnClass="MMXU"
                    lnInst="1" prefix="M03_"/>
                <LNode iedName="ION_UGC" ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                <LNode iedName="ION_UGC" ldInst="LD0" lnClass="GGIO"
                    lnInst="3" prefix="CUS1_"/>
                <LNode iedName="BL01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="3"/>
                <LNode iedName="BL01_BC1" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="4"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="2" prefix="Ocp"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="1" prefix="Ocp"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="2" prefix="Efm"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="PTOC" lnInst="1" prefix="Efm"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="RBRF" lnInst="1" prefix="Cbf"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="PTUV" lnInst="1" prefix="VtpPhs"/>
                <LNode iedName="BL01_BP1" ldInst="Protection"
                    lnClass="PTOV" lnInst="1" prefix="VtpPhs"/>
                <LNode iedName="PCS931" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                <ConductingEquipment desc="QA1" name="QA1" type="CBR">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="1"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QB1" name="QB1" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="2"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QC1" name="QC1" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="3"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QB9" name="QB9" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="4"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QC9" name="QC9" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="5"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QC8" name="QC8" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="6"/>
                </ConductingEquipment>
            </Bay>
            <Bay desc="TRANSFORMER AVR" name="TRFAVR">
                <Private type="SceIdentifier">TRFAVR</Private>
                <LNode iedName="BT01_BC2" ldInst="CONTROL"
                    lnClass="GBAY" lnInst="1"/>
                <LNode iedName="BT01_BC2" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="2"/>
                <LNode iedName="BT01_BC2" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="3"/>
                <LNode iedName="BT01_BC2" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="4"/>
                <LNode iedName="BT01_BC2" ldInst="CONTROL"
                    lnClass="GGIO" lnInst="5"/>
                <PowerTransformer desc="AVR" name="AVR" type="PTR">
                    <TransformerWinding desc="AVR" name="AVRTapchanger" type="PTW">
                        <TapChanger desc="Tap changer" name="Tapchanger" type="LTC"/>
                    </TransformerWinding>
                </PowerTransformer>
            </Bay>
            <Bay desc="SPARE FEEDER" name="SPAREFEEDER">
                <Private type="SceIdentifier">SPAREFEEDER</Private>
                <ConductingEquipment desc="QC11" name="QC11" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="7"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QB1" name="QB1" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="8"/>
                </ConductingEquipment>
                <ConductingEquipment desc="QC1" name="QC1" type="DIS">
                    <LNode iedName="BL01_BC1" ldInst="CONTROL"
                        lnClass="CSWI" lnInst="9"/>
                </ConductingEquipment>
            </Bay>
        </VoltageLevel>
    </Substation>
    <Communication>
        <SubNetwork name="SBUS" type="8-MMS">
            <ConnectedAP apName="AP1" iedName="A301">
                <Address>
                    <P type="IP">192.168.1.31</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <GSE cbName="cbGooseST" ldInst="CONTROL">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="APPID">3000</P>
                        <P type="VLAN-ID">0</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime multiplier="m" unit="s">10</MinTime>
                    <MaxTime multiplier="m" unit="s">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="A302">
                <Address>
                    <P type="IP">192.168.1.32</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <GSE cbName="cbGooseST" ldInst="CONTROL">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="APPID">3000</P>
                        <P type="VLAN-ID">0</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime multiplier="m" unit="s">10</MinTime>
                    <MaxTime multiplier="m" unit="s">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="A303">
                <Address>
                    <P type="IP">192.168.1.33</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <GSE cbName="cbGooseST" ldInst="CONTROL">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="APPID">3000</P>
                        <P type="VLAN-ID">0</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime multiplier="m" unit="s">10</MinTime>
                    <MaxTime multiplier="m" unit="s">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="SERVER1">
                <Private type="Schneider-Redundant-Server-Pair-IP">192.168.1.2</Private>
                <Address>
                    <P type="IP">192.168.1.1</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="BT01_BC1">
                <Address>
                    <P type="IP">192.168.1.11</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="BL01_BC1">
                <Address>
                    <P type="IP">192.168.1.21</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <GSE cbName="cbGooseST" ldInst="CONTROL">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="APPID">3000</P>
                        <P type="VLAN-ID">0</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime multiplier="m" unit="s">10</MinTime>
                    <MaxTime multiplier="m" unit="s">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="BT01_BC2">
                <Address>
                    <P type="IP">192.168.1.12</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <GSE cbName="cbGooseST" ldInst="CONTROL">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="APPID">3000</P>
                        <P type="VLAN-ID">0</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime multiplier="m" unit="s">10</MinTime>
                    <MaxTime multiplier="m" unit="s">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="GATEWAY">
                <Address>
                    <P type="IP">192.168.1.3</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="SERVER2">
                <Private type="Schneider-Redundant-Server-Pair-IP">192.168.1.1</Private>
                <Address>
                    <P type="IP">192.168.1.2</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="ION_UGC">
                <Address>
                    <P type="IP">192.168.1.22</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="BL01_BP1">
                <Address>
                    <P type="IP">192.168.1.23</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY">192.168.1.3</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <PhysConn type="Plug">
                    <P type="Type">10BaseT</P>
                    <P type="Plug">RJ45</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="BT01_BP1">
                <Address>
                    <P type="IP">192.168.1.14</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY">192.168.1.3</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <PhysConn type="Plug">
                    <P type="Type">10BaseT</P>
                    <P type="Plug">RJ45</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="BT01_MP1">
                <Address>
                    <P type="IP">192.168.1.13</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY">192.168.1.3</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,33</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <PhysConn type="Plug">
                    <P type="Type">10BaseT</P>
                    <P type="Plug">RJ45</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP apName="AP1" iedName="PCS931">
                <Address>
                    <P type="IP">192.168.1.24</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AE-Qualifier">1</P>
                </Address>
                <GSE cbName="gocb0" ldInst="CTRL">
                    <Address>
                        <P type="APPID">3000</P>
                        <P type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime multiplier="m" unit="s">10</MinTime>
                    <MaxTime multiplier="m" unit="s">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP apName="CLOCK1" iedName="CLOCK1">
                <Address>
                    <P type="IP">192.168.1.253</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP apName="SMT" iedName="SMT">
                <Address>
                    <P type="IP">192.168.1.252</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                </Address>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED desc="A301" manufacturer="Schneider Electric" name="A301" type="C264">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="61"/>
            <GOOSE max="1"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="A301SYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_C26xDIAG" prefix="C26x">
                        <DataSet name="C26xDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="C26xDIAG1URptStDs"
                            name="urcbST" rptID="A301SYSTEM/C26xDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="RDRE"
                        lnType="A301_SYSTEM_RDRE1" prefix="">
                        <DataSet name="RDRE1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="RDRE1URptStDs"
                            name="urcbST" rptID="A301SYSTEM/RDRE1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SMT/LD0/SmtIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="CONTROL">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="dsGooseST">
                            <FCDA daName="stVal" doName="LocSubst"
                                fc="ST" ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="LocSubst" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="LocSubst" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="A301CONTROL/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301CONTROL/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="A301_ST" confRev="1"
                            datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301CONTROL/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO1" prefix="">
                        <DataSet name="GGIO1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO1URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO2" prefix="">
                        <DataSet name="GGIO2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="LocSubst" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO2URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">GATEWAY/LD0/ITCI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="LocSubst">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <DataSet name="GGIO4URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO4$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptMxDs"
                            name="urcbMX" rptID="A301CONTROL/GGIO4$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="5" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO5URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO5$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="6" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO6URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO6URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO6$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="7" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO7" prefix="">
                        <DataSet name="GGIO7URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO7URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO7$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="8" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO8URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO8URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO8$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="9" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO9URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO9URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO9$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="10" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO10URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO10URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO10$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="11" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO11URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO11URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO11$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="12" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO12URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                        </DataSet>
                        <DataSet name="GGIO12URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO12URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO12$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO12URptMxDs"
                            name="urcbMX" rptID="A301CONTROL/GGIO12$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="13" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO13URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO13URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO13$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="14" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO14URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO14URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO14$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="15" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO15URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO15URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO15$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="16" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO16URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO16URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO16$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="17" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO17URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                        </DataSet>
                        <DataSet name="GGIO17URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO17URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO17$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO17URptMxDs"
                            name="urcbMX" rptID="A301CONTROL/GGIO17$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="18" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO18URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO18URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO18$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="19" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO19URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO19URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO19$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="20" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO20URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO20URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO20$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="21" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO21" prefix="">
                        <DataSet name="GGIO21URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO21URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO21$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="22" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO22URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                        </DataSet>
                        <DataSet name="GGIO22URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO22URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO22$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO22URptMxDs"
                            name="urcbMX" rptID="A301CONTROL/GGIO22$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="23" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO23URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO23URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO23$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="24" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO24URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO24URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO24$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="25" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO25URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO25URptStDs"
                            name="urcbST" rptID="A301CONTROL/GGIO25$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_INCSYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301SPM_INCSYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef doName="Ind1" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-15.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-16.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-17.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-18.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-19.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-20.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-21.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-22.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-23.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-24.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-25.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-26.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-27.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-28.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-29.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A302"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-30.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-31.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-32.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-33.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-34.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="5" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-35.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-36.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-37.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-38.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-39.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-40.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-41.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-42.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-43.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-44.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-45.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-46.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="20" prefix=""/>
                            <ExtRef doName="Ind1" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-47.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="25" prefix=""/>
                            <ExtRef doName="Ind2" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-48.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="25" prefix=""/>
                            <ExtRef doName="Ind3" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-49.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="25" prefix=""/>
                            <ExtRef doName="Ind4" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-50.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="25" prefix=""/>
                            <ExtRef doName="Ind5" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-51.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind8" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-52.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind5" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-53.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind8" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-54.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind27" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-55.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind19" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-56.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind18" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-57.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind15" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-58.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind14" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-59.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind12" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-60.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind6" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-61.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind13" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-62.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind1" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-63.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind17" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-64.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind16" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-65.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind15" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-66.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind14" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-67.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind13" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-1.FBD_In-68.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind6" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-1.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind7" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-2.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="10" prefix=""/>
                            <ExtRef doName="Ind6" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-3.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind7" iedName="A303"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-4.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="15" prefix=""/>
                            <ExtRef doName="Ind28" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-5.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind26" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-6.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind25" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-7.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind24" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-8.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind23" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-9.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind22" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-10.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind20" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-11.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind17" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-12.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind9" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-13.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind16" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-14.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind11" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-15.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind10" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-16.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind8" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-17.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind7" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-18.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind5" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-19.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind4" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-20.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind3" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-21.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind2" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-22.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind1" iedName="BT01_BC2"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-23.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="2" prefix=""/>
                            <ExtRef doName="Ind12" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-24.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind11" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-25.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind9" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-26.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind8" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-27.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind7" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-28.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind6" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-29.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind5" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-30.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind3" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-31.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind2" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-32.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                            <ExtRef doName="Ind4" iedName="BL01_BC1"
                                intAddr="Site-1.Subst-1.VoltLevel-4.GenericBay-14.GenericModule-6.FBDUsrFct-2.FBD_In-33.FBD_In_UsesDatapoint_SPSElectricalDatapoint-1"
                                ldInst="CONTROL" lnClass="GGIO"
                                lnInst="3" prefix=""/>
                        </Inputs>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301SPM_INCSYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301SPM_INCSYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_STSYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301SPM_STSYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301SPM_STSYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301SPM_STSYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_INCSYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301MET_INCSYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301MET_INCSYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_INCSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301MET_INCSYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_STSYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301MET_STSYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301MET_STSYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_STSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301MET_STSYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F1SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301MET_F1SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301MET_F1SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301MET_F1SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F2SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301MET_F2SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301MET_F2SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301MET_F2SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F1SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301SPM_F1SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301SPM_F1SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F1SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301SPM_F1SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F2SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A301SPM_F2SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A301SPM_F2SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F2SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A301SPM_F2SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="A302" manufacturer="Schneider Electric" name="A302" type="C264">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="57"/>
            <GOOSE max="1"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="A302SYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_C26xDIAG" prefix="C26x">
                        <DataSet name="C26xDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="C26xDIAG1URptStDs"
                            name="urcbST" rptID="A302SYSTEM/C26xDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="RDRE"
                        lnType="A301_SYSTEM_RDRE1" prefix="">
                        <DataSet name="RDRE1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="RDRE1URptStDs"
                            name="urcbST" rptID="A302SYSTEM/RDRE1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SMT/LD0/SmtIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="CONTROL">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="dsGooseST">
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                        </DataSet>
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="A302CONTROL/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302CONTROL/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="A302_ST" confRev="1"
                            datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302CONTROL/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO1" prefix="">
                        <DataSet name="GGIO1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO1URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO2URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="5" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO5URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO5$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="6" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO6URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                        </DataSet>
                        <DataSet name="GGIO6URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO6URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO6$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO6URptMxDs"
                            name="urcbMX" rptID="A302CONTROL/GGIO6$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="7" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO7URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO7URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO7$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="8" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO8URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO8URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO8$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="9" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO9URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO9URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO9$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="10" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO10URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO10URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO10$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="11" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO11URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                        </DataSet>
                        <DataSet name="GGIO11URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO11URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO11$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO11URptMxDs"
                            name="urcbMX" rptID="A302CONTROL/GGIO11$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="12" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO12URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO12URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO12$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="13" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO13URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO13URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO13$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="14" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO14URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO14URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO14$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="15" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO15URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO15URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO15$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="16" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO16URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                        </DataSet>
                        <DataSet name="GGIO16URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO16URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO16$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO16URptMxDs"
                            name="urcbMX" rptID="A302CONTROL/GGIO16$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="17" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO17URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO17URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO17$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="18" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO18URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO18URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO18$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="19" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO19URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO19URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO19$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="20" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO20URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO20URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO20$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="21" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO21URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <DataSet name="GGIO21URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO21URptStDs"
                            name="urcbST" rptID="A302CONTROL/GGIO21$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO21URptMxDs"
                            name="urcbMX" rptID="A302CONTROL/GGIO21$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F4SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302SPM_F4SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302SPM_F4SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302SPM_F4SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F3SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302SPM_F3SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302SPM_F3SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302SPM_F3SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F4SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302MET_F4SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302MET_F4SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F4SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302MET_F4SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F3SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302MET_F3SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302MET_F3SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F3SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302MET_F3SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F5SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302MET_F5SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302MET_F5SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302MET_F5SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F6SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302MET_F6SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302MET_F6SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302MET_F6SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F5SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302SPM_F5SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302SPM_F5SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F5SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302SPM_F5SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F6SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A302SPM_F6SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A302SPM_F6SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F6SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A302SPM_F6SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="A303" manufacturer="Schneider Electric" name="A303" type="C264">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="69"/>
            <GOOSE max="1"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="A303SYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_C26xDIAG" prefix="C26x">
                        <DataSet name="C26xDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="C26xDIAG1URptStDs"
                            name="urcbST" rptID="A303SYSTEM/C26xDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="RDRE"
                        lnType="A301_SYSTEM_RDRE1" prefix="">
                        <DataSet name="RDRE1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST"
                                ldInst="SYSTEM" lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="RDRE1URptStDs"
                            name="urcbST" rptID="A303SYSTEM/RDRE1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SMT/LD0/SmtIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="CONTROL">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="dsGooseST">
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="q" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="q" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                        </DataSet>
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="26"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="A303CONTROL/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303CONTROL/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="A303_ST" confRev="1"
                            datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303CONTROL/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO1" prefix="">
                        <DataSet name="GGIO1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO1URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO2URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="5" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO5URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO5$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="6" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO6URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                        </DataSet>
                        <DataSet name="GGIO6URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="6"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO6URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO6$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO6URptMxDs"
                            name="urcbMX" rptID="A303CONTROL/GGIO6$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="7" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO7URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="7"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO7URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO7$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="8" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO8URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="8"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO8URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO8$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="9" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO9URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="9"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO9URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO9$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="10" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO21" prefix="">
                        <DataSet name="GGIO10URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="10"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO10URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO10$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="11" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO11URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                        </DataSet>
                        <DataSet name="GGIO11URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="11"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO11URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO11$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO11URptMxDs"
                            name="urcbMX" rptID="A303CONTROL/GGIO11$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
