                    <LN inst="12" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO12URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="12"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO12URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO12$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="13" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO13URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="13"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO13URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO13$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="14" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO14URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="14"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO14URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO14$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="15" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO21" prefix="">
                        <DataSet name="GGIO15URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="15"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO15URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO15$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="16" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO16URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                        </DataSet>
                        <DataSet name="GGIO16URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="16"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO16URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO16$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO16URptMxDs"
                            name="urcbMX" rptID="A303CONTROL/GGIO16$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="17" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO17URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="17"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO17URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO17$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="18" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO18URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="18"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO18URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO18$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="19" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO19URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="19"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO19URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO19$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="20" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO20URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="20"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO20URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO20$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="21" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO21URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <DataSet name="GGIO21URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO21URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO21$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO21URptMxDs"
                            name="urcbMX" rptID="A303CONTROL/GGIO21$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="22" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO13" prefix="">
                        <DataSet name="GGIO22URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                            <FCDA doName="DPCSO1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="22"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO22URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO22$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="23" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO14" prefix="">
                        <DataSet name="GGIO23URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="23"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="23"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO23URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO23$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="24" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO10" prefix="">
                        <DataSet name="GGIO24URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="24"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="24"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO24URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO24$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="25" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO11" prefix="">
                        <DataSet name="GGIO25URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="25"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO25URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO25$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="26" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO12" prefix="">
                        <DataSet name="GGIO26URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                        </DataSet>
                        <DataSet name="GGIO26URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn4" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn5" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn6" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn7" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn8" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn9" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn10" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn11" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn12" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn13" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn14" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn15" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                            <FCDA doName="AnIn16" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="26"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO26URptStDs"
                            name="urcbST" rptID="A303CONTROL/GGIO26$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO26URptMxDs"
                            name="urcbMX" rptID="A303CONTROL/GGIO26$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F8SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303SPM_F8SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303SPM_F8SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303SPM_F8SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F7SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303SPM_F7SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303SPM_F7SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303SPM_F7SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F8SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303MET_F8SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303MET_F8SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F8SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303MET_F8SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F7SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303MET_F7SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303MET_F7SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F7SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303MET_F7SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F9SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303MET_F9SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303MET_F9SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303MET_F9SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F10SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303MET_F10SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303MET_F10SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303MET_F10SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MET_F11SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303MET_F11SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303MET_F11SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="MET_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303MET_F11SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F9SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303SPM_F9SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303SPM_F9SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F9SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303SPM_F9SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F10SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303SPM_F10SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303SPM_F10SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F10SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303SPM_F10SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="SPM_F11SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="A303SPM_F11SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="A303SPM_F11SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="SPM_F11SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="A303SPM_F11SYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="SERVER1" manufacturer="Schneider Electric" name="SERVER1" type="S2K_S">
        <Private type="Schneider-Redundant-Server-Type">MAIN</Private>
        <Private type="Schneider-Redundant-Server-Pair-Name">SERVER2</Private>
        <AccessPoint name="AP1">
            <LN inst="1" lnClass="IHMI" lnType="SERVER1_IHMI" prefix="Oi"/>
        </AccessPoint>
    </IED>
    <IED desc="BT01_BC1" manufacturer="Schneider Electric"
        name="BT01_BC1" type="C264">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="28"/>
            <GOOSE max="0"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BT01_BC1SYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BT01_BC1SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BT01_BC1SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_C26xDIAG" prefix="C26x">
                        <DataSet name="C26xDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="C26xDIAG1URptStDs"
                            name="urcbST" rptID="BT01_BC1SYSTEM/C26xDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="CONTROL">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind20" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind21" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BT01_BC1CONTROL/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO1" prefix="">
                        <DataSet name="GGIO1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO1URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/GGIO1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GBAY"
                        lnType="BL01_BC1_CONTROL_GBAY1" prefix="">
                        <DataSet name="GBAY1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GBAY1URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/GBAY1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Loc">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="BL01_BC1_CONTROL_GGIO2" prefix="">
                        <DataSet name="GGIO2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO2URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/GGIO2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI1" prefix="">
                        <DataSet name="CSWI1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI1URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/CSWI1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Pos">
                            <DAI name="sboClass" valKind="RO">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="RO">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI1" prefix="">
                        <DataSet name="CSWI2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI2URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/CSWI2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Pos">
                            <DAI name="sboClass" valKind="RO">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="RO">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="BT01_BC1_CONTROL_GGIO3" prefix="">
                        <DataSet name="GGIO3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind20" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind21" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/GGIO3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="3" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI3" prefix="">
                        <DataSet name="CSWI3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI3URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/CSWI3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="BT01_BC1_CONTROL_GGIO4" prefix="">
                        <DataSet name="GGIO4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/GGIO4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI3" prefix="">
                        <DataSet name="CSWI4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI4URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/CSWI4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="5" lnClass="GGIO"
                        lnType="BT01_BC1_CONTROL_GGIO5" prefix="">
                        <DataSet name="GGIO5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO5URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/GGIO5$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="5" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI7" prefix="">
                        <DataSet name="CSWI5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI5URptStDs"
                            name="urcbST" rptID="BT01_BC1CONTROL/CSWI5$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="MEASUREMENT">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BT01_BC1MEASUREMENT/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BT01_BC1MEASUREMENT/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="MEASUREMENT" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BT01_BC1MEASUREMENT/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="MMXU"
                        lnType="BT01_BC1_MEASUREMENT_rmsMMXU1" prefix="rms">
                        <DataSet name="rmsMMXU1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                        </DataSet>
                        <DataSet name="rmsMMXU1URptMxDs">
                            <FCDA doName="Hz" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                            <FCDA doName="PPV" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                            <FCDA doName="PhV" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                            <FCDA doName="A" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="rms"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="rmsMMXU1URptStDs"
                            name="urcbST" rptID="BT01_BC1MEASUREMENT/rmsMMXU1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="rmsMMXU1URptMxDs"
                            name="urcbMX" rptID="BT01_BC1MEASUREMENT/rmsMMXU1$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="MMXU"
                        lnType="BT01_BC1_MEASUREMENT_powMMXU1" prefix="pow">
                        <DataSet name="powMMXU1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                        </DataSet>
                        <DataSet name="powMMXU1URptMxDs">
                            <FCDA doName="TotW" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                            <FCDA doName="TotVAr" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                            <FCDA doName="TotPF" fc="MX"
                                ldInst="MEASUREMENT" lnClass="MMXU"
                                lnInst="1" prefix="pow"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="powMMXU1URptStDs"
                            name="urcbST" rptID="BT01_BC1MEASUREMENT/powMMXU1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="powMMXU1URptMxDs"
                            name="urcbMX" rptID="BT01_BC1MEASUREMENT/powMMXU1$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="DNP3_IEDSYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BT01_BC1DNP3_IEDSYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BT01_BC1DNP3_IEDSYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_IEDDIAG" prefix="IED">
                        <DataSet name="IEDDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Beh" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                            <FCDA doName="CommSt" fc="ST"
                                ldInst="DNP3_IEDSYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="IED"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="IEDDIAG1URptStDs"
                            name="urcbST" rptID="BT01_BC1DNP3_IEDSYSTEM/IEDDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="BL01_BC1" manufacturer="Schneider Electric"
        name="BL01_BC1" type="C264">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="21"/>
            <GOOSE max="1"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BL01_BC1SYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BL01_BC1SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BL01_BC1SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_C26xDIAG" prefix="C26x">
                        <DataSet name="C26xDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="C26xDIAG1URptStDs"
                            name="urcbST" rptID="BL01_BC1SYSTEM/C26xDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="CONTROL">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="dsGooseST">
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind9" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind9" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="stVal" doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA daName="q" doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="6"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="6"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="7"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="7"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="8"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="8"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="9"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BL01_BC1CONTROL/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="BL01_BC1_ST" confRev="1"
                            datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO1" prefix="">
                        <DataSet name="GGIO1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO1URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/GGIO1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GBAY"
                        lnType="BL01_BC1_CONTROL_GBAY1" prefix="">
                        <DataSet name="GBAY1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GBAY1URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/GBAY1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Loc">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="BL01_BC1_CONTROL_GGIO2" prefix="">
                        <DataSet name="GGIO2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO2URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/GGIO2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI1" prefix="">
                        <DataSet name="CSWI1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="1"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI1URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Pos">
                            <DAI name="sboClass" valKind="RO">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="RO">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI1" prefix="">
                        <DataSet name="CSWI2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI2URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Pos">
                            <DAI name="sboClass" valKind="RO">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="RO">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI3" prefix="">
                        <DataSet name="CSWI3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI3URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI1" prefix="">
                        <DataSet name="CSWI4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI4URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Pos">
                            <DAI name="sboClass" valKind="RO">
                                <Val>operate-once</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="RO">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="5" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI3" prefix="">
                        <DataSet name="CSWI5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI5URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI5$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="6" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI3" prefix="">
                        <DataSet name="CSWI6URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="6"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="6"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="6"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="6"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI6URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI6$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="BL01_BC1_CONTROL_GGIO3" prefix="">
                        <DataSet name="GGIO3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/GGIO3$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="BL01_BC1_CONTROL_GGIO4" prefix="">
                        <DataSet name="GGIO4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/GGIO4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="7" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI7" prefix="">
                        <DataSet name="CSWI7URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="7"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="7"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="7"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="7"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI7URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI7$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="8" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI7" prefix="">
                        <DataSet name="CSWI8URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="8"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="8"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="8"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="8"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI8URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI8$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="9" lnClass="CSWI"
                        lnType="BL01_BC1_CONTROL_CSWI7" prefix="">
                        <DataSet name="CSWI9URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="9"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="9"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="CSWI" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="CSWI" lnInst="9"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="CSWI9URptStDs"
                            name="urcbST" rptID="BL01_BC1CONTROL/CSWI9$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="BT01_BC2" manufacturer="Schneider Electric"
        name="BT01_BC2" type="C264">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="15"/>
            <GOOSE max="1"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BT01_BC2SYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BT01_BC2SYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BT01_BC2SYSTEM/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="A302_C26xDIAG" prefix="C26x">
                        <DataSet name="C26xDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCCUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllDOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAIUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllAOUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllTMUSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllCommSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AllIEDSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="GHUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="BIUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="CCUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIStop" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DIUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt6" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt7" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt8" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt9" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt10" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt11" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt12" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt13" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="DOUSt14" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AIUSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="AOUSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="TMUSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="PrintSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                            <FCDA doName="FailSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="C26x"/>
                            <FCDA doName="PLCSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="C26x"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="C26xDIAG1URptStDs"
                            name="urcbST" rptID="BT01_BC2SYSTEM/C26xDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
                <LDevice inst="CONTROL">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="dsGooseST">
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind2" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind3" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind4" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind5" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind6" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind7" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind8" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind9" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind9" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind20" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind20" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind22" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind22" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind23" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind23" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind24" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind24" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind25" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind25" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind26" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind26" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind27" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind27" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="stVal" doName="Ind28" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA daName="q" doName="Ind28" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL" lnClass="LLN0"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind20" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind21" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind22" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind23" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind24" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind25" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind26" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind27" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind28" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="IntIn1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="YLTC" lnInst="1"/>
                            <FCDA doName="TapChg" fc="ST"
                                ldInst="CONTROL" lnClass="YLTC" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="BT01_BC2CONTROL/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="true" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="BT01_BC2_ST" confRev="1"
                            datSet="dsGooseST" name="cbGooseST" type="GOOSE"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_CONTROL_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST"
                                ldInst="CONTROL" lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/LPHD1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GGIO"
                        lnType="A301_CONTROL_GGIO1" prefix="">
                        <DataSet name="GGIO1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO1URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/GGIO1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="GBAY"
                        lnType="BL01_BC1_CONTROL_GBAY1" prefix="">
                        <DataSet name="GBAY1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GBAY" lnInst="1"/>
                            <FCDA doName="Loc" fc="ST" ldInst="CONTROL"
                                lnClass="GBAY" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GBAY1URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/GBAY1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="Loc">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="BT01_BC2_CONTROL_GGIO2" prefix="">
                        <DataSet name="GGIO2URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind9" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind10" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind11" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind12" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind13" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind14" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind15" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind16" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind17" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind18" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind19" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind20" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind21" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind22" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind23" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind24" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind25" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind26" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind27" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind28" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO2URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/GGIO2$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="BT01_BC2_CONTROL_GGIO3" prefix="">
                        <DataSet name="GGIO3URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <DataSet name="GGIO3URptMxDs">
                            <FCDA doName="AnIn1" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="AnIn2" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="AnIn3" fc="MX"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/GGIO3$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO3URptMxDs"
                            name="urcbMX" rptID="BT01_BC2CONTROL/GGIO3$RP$urcbMX">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="BT01_BC2_CONTROL_GGIO4" prefix="">
                        <DataSet name="GGIO4URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="IntIn1" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO4URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/GGIO4$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="5" lnClass="GGIO"
                        lnType="BT01_BC2_CONTROL_GGIO5" prefix="">
                        <DataSet name="GGIO5URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="GGIO" lnInst="5"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="GGIO5URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/GGIO5$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="YLTC"
                        lnType="BT01_BC2_CONTROL_YLTC1" prefix="">
                        <DataSet name="YLTC1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="CONTROL"
                                lnClass="YLTC" lnInst="1"/>
                            <FCDA doName="Beh" fc="ST" ldInst="CONTROL"
                                lnClass="YLTC" lnInst="1"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="CONTROL" lnClass="YLTC" lnInst="1"/>
                            <FCDA doName="TapChg" fc="ST"
                                ldInst="CONTROL" lnClass="YLTC" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="YLTC1URptStDs"
                            name="urcbST" rptID="BT01_BC2CONTROL/YLTC1$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields bufOvfl="false" dataRef="true"
                                entryID="true" reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="TapChg">
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="GATEWAY" manufacturer="Schneider Electric" name="GATEWAY" type="PACiSGtw">
        <Services>
            <DynAssociation/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ReadWrite/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Fix"
                intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
            <ConfDataSet max="100" maxAttributes="500" modify="false"/>
            <ConfReportControl max="4"/>
            <GOOSE max="0"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="SYSTEM">
                    <LN0 inst="" lnClass="LLN0" lnType="A301_CONTROL_LLN0">
                        <DataSet name="LLN0URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet name="LLN0BRptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Loc" fc="ST" ldInst="SYSTEM" lnClass="LLN0"/>
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="TG"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedLnkSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="WDogSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="LLN0BRptStDs"
                            name="brcbST" rptID="GATEWAYSYSTEM/LLN0$BR$brcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields dataRef="true" entryID="true"
                                reasonCode="true" seqNum="true"/>
                            <RptEnabled max="4"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LLN0URptStDs"
                            name="urcbST" rptID="GATEWAYSYSTEM/LLN0$RP$urcbST">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields dataRef="true" entryID="true"
                                reasonCode="true" seqNum="true"/>
                        </ReportControl>
                        <DOI name="NamPlt">
                            <DAI name="ldNs">
                                <Val>PACiS IEC 61850-2010</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD"
                        lnType="A301_SYSTEM_LPHD1" prefix="">
                        <DataSet name="LPHD1URptStDs">
                            <FCDA doName="PhyHealth" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv1" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv2" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv3" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="OutOv4" fc="ST"
                                ldInst="SYSTEM" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="Proxy" fc="ST" ldInst="SYSTEM"
                                lnClass="LPHD" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="LPHD1URptStDs"
                            name="urcbST" rptID="GATEWAYSYSTEM/LPHD1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields dataRef="true" entryID="true"
                                reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                    <LN inst="1" lnClass="DIAG" lnType="TGDIAG" prefix="TG">
                        <DataSet name="TGDIAG1URptStDs">
                            <FCDA doName="Mod" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="TG"/>
                            <FCDA doName="Beh" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="TG"/>
                            <FCDA doName="Health" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="SyncSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt" fc="ST" ldInst="SYSTEM"
                                lnClass="DIAG" lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt0" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt1" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt2" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt3" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt4" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="CommSt5" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="RedLnkSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                            <FCDA doName="WDogSt" fc="ST"
                                ldInst="SYSTEM" lnClass="DIAG"
                                lnInst="1" prefix="TG"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="TGDIAG1URptStDs"
                            name="urcbST" rptID="GATEWAYSYSTEM/TGDIAG1$RP$urcbST">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields dataRef="true" entryID="true"
                                reasonCode="true" seqNum="true"/>
                        </ReportControl>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="SERVER2" manufacturer="Schneider Electric" name="SERVER2" type="S2K_S">
        <Private type="Schneider-Redundant-Server-Type">BACKUP</Private>
        <Private type="Schneider-Redundant-Server-Pair-Name">SERVER1</Private>
        <AccessPoint name="AP1">
            <LN inst="1" lnClass="IHMI" lnType="SERVER2_IHMI" prefix="Oi"/>
        </AccessPoint>
    </IED>
    <IED configVersion="1.0"
        desc="Class 0,2S Energy and Power Quality Meter"
        manufacturer="Schneider Electric" name="ION_UGC" type="ION8650">
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet max="6" maxAttributes="50" modify="true"/>
            <ReadWrite/>
            <ConfReportControl max="24"/>
            <ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf"
                intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication/>
                <LDevice inst="LD0">
                    <!-- ======================================================================================
					  DEVICE CHARACTERISTICS
				======================================================================================= -->
                    <Private type="SchneiderElectric-SFT-IcdFileName">ION8650A/SE_ION_8650-A-Exp2-F01_E1V01.icd</Private>
                    <Private type="SchneiderElectric-SFT-IedVersion">400</Private>
                    <Private type="SchneiderElectric-SFT-IedName">ION8650A</Private>
                    <Private type="SchneiderElectric-SFT-IedFamily">ION8650</Private>
                    <Private type="SchneiderElectric-SFT-IedAppli">ION8650AExp2</Private>
                    <!-- ======================================================================================
					  SYSTEM LOGICAL NODES
					======================================================================================= -->
                    <LN0 desc="General" inst="" lnClass="LLN0" lnType="SE_LLN0_ION8650_V001">
                        <DataSet desc="Device Operational Status" name="STATUS">
                            <FCDA daName="stVal" doName="PhyHealth"
                                fc="ST" ldInst="LD0" lnClass="LPHD" lnInst="1"/>
                            <FCDA daName="stVal" doName="Mod" fc="ST"
                                ldInst="LD0" lnClass="LLN0"/>
                        </DataSet>
                        <DataSet desc="Default Measurements Dataset" name="MMXU">
                            <FCDA daName="mag" doName="TotW" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="mag" doName="TotVAr" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="mag" doName="TotVA" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="mag" doName="TotPF" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="mag" doName="Hz" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsAB.cVal" doName="PPV"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsBC.cVal" doName="PPV"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsCA.cVal" doName="PPV"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsA.cVal" doName="PhV"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsB.cVal" doName="PhV"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsC.cVal" doName="PhV"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsA.cVal" doName="A" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsB.cVal" doName="A" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsC.cVal" doName="A" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsA.cVal" doName="W" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsB.cVal" doName="W" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsC.cVal" doName="W" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsC.cVal" doName="VAr"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsB.cVal" doName="VAr"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsA.cVal" doName="VAr"
                                fc="MX" ldInst="LD0" lnClass="MMXU"
                                lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsA.cVal" doName="VA" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsB.cVal" doName="VA" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsC.cVal" doName="VA" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsA.cVal" doName="PF" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsB.cVal" doName="PF" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                            <FCDA daName="phsC.cVal" doName="PF" fc="MX"
                                ldInst="LD0" lnClass="MMXU" lnInst="1" prefix="M03_"/>
                        </DataSet>
                        <DataSet desc="Default Metering Dataset" name="MMTR">
                            <FCDA daName="actVal" doName="TotVAh"
                                fc="ST" ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="TotWh" fc="ST"
                                ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="TotVArh"
                                fc="ST" ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="SupWh" fc="ST"
                                ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="SupVArh"
                                fc="ST" ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="DmdWh" fc="ST"
                                ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="DmdVArh"
                                fc="ST" ldInst="LD0" lnClass="MMTR" lnInst="1"/>
                        </DataSet>
                        <DataSet desc="Default Hardware I/O Dataset" name="GGIO">
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind5" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind6" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind7" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="Ind8" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="SPCSO1" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="SPCSO2" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="SPCSO3" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="SPCSO4" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="ISCSO1" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="ISCSO2" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="ISCSO3" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                            <FCDA daName="stVal" doName="ISCSO4" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="EXP2_"/>
                        </DataSet>
                        <DataSet desc="Default Power Quality Dataset" name="PQ">
                            <FCDA daName="mag" doName="Hz" fc="MX"
                                ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsA.cVal" doName="HKf"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsB.cVal" doName="HKf"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsC.cVal" doName="HKf"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsA.cVal" doName="ThdA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsB.cVal" doName="ThdA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsC.cVal" doName="ThdA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsA.cVal" doName="ThdOddA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsB.cVal" doName="ThdOddA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsC.cVal" doName="ThdOddA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsA.cVal" doName="ThdEvnA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsB.cVal" doName="ThdEvnA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsC.cVal" doName="ThdEvnA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsA.cVal" doName="HCfA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsB.cVal" doName="HCfA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsC.cVal" doName="HCfA"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsAB.cVal" doName="ThdPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsBC.cVal" doName="ThdPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsCA.cVal" doName="ThdPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsAB.cVal" doName="ThdOddPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsBC.cVal" doName="ThdOddPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsCA.cVal" doName="ThdOddPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsAB.cVal" doName="ThdEvnPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsBC.cVal" doName="ThdEvnPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="phsCA.cVal" doName="ThdEvnPPV"
                                fc="MX" ldInst="LD0" lnClass="MHAI" lnInst="1"/>
                            <FCDA daName="c1.cVal" doName="SeqA" fc="MX"
                                ldInst="LD0" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="c2.cVal" doName="SeqA" fc="MX"
                                ldInst="LD0" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="c3.cVal" doName="SeqA" fc="MX"
                                ldInst="LD0" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="c1.cVal" doName="SeqV" fc="MX"
                                ldInst="LD0" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="c2.cVal" doName="SeqV" fc="MX"
                                ldInst="LD0" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="c3.cVal" doName="SeqV" fc="MX"
                                ldInst="LD0" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="mag" doName="AvVA" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="MaxVA" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="MinVA" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="AvW" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="MaxW" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="MinW" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="AvVAr" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="MaxVAr" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                            <FCDA daName="mag" doName="MinVAr" fc="MX"
                                ldInst="LD0" lnClass="MSTA" lnInst="1"/>
                        </DataSet>
                        <DataSet desc="Default Custom GGIO DataSet" name="CUSTOMIO">
                            <FCDA daName="mag" doName="AnIn1" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn2" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn3" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn4" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn5" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn6" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn7" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn8" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn9" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn10" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn11" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn12" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn13" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn14" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn15" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="mag" doName="AnIn16" fc="MX"
                                ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="CUS1_"/>
                            <FCDA daName="stVal" doName="Ind1" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind2" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind3" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind4" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind5" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind6" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind7" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind8" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind9" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind10" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind11" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind12" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind13" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind14" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind15" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                            <FCDA daName="stVal" doName="Ind16" fc="ST"
                                ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="CUS2_"/>
                        </DataSet>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="STATUS"
                            desc="Unbuffered Device Status Report"
                            intgPd="0" name="urcbSTATUS01" rptID="urcbSTATUS1">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="STATUS"
                            desc="Unbuffered Device Status Report"
                            intgPd="0" name="urcbSTATUS02" rptID="urcbSTATUS2">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="STATUS"
                            desc="Unbuffered Device Status Report"
                            intgPd="0" name="urcbSTATUS03" rptID="urcbSTATUS3">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="STATUS"
                            desc="Unbuffered Device Status Report"
                            intgPd="0" name="urcbSTATUS04" rptID="urcbSTATUS4">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMXU"
                            desc="Unbuffered Measurements Report"
                            intgPd="0" name="urcbMMXU01" rptID="urcbMMXU1">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMXU"
                            desc="Unbuffered Measurements Report"
                            intgPd="0" name="urcbMMXU02" rptID="urcbMMXU2">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMXU"
                            desc="Unbuffered Measurements Report"
                            intgPd="0" name="urcbMMXU03" rptID="urcbMMXU3">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMXU"
                            desc="Unbuffered Measurements Report"
                            intgPd="0" name="urcbMMXU04" rptID="urcbMMXU4">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMTR"
                            desc="Unbuffered Energy Report" intgPd="0"
                            name="urcbMMTR01" rptID="urcbMMTR1">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMTR"
                            desc="Unbuffered Energy Report" intgPd="0"
                            name="urcbMMTR02" rptID="urcbMMTR2">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMTR"
                            desc="Unbuffered Energy Report" intgPd="0"
                            name="urcbMMTR03" rptID="urcbMMTR3">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="MMTR"
                            desc="Unbuffered Energy Report" intgPd="0"
                            name="urcbMMTR04" rptID="urcbMMTR4">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="PQ"
                            desc="Unbuffered Power Quality Report"
                            intgPd="0" name="urcbPQ01" rptID="urcbPQ1">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="PQ"
                            desc="Unbuffered Power Quality Report"
                            intgPd="0" name="urcbPQ02" rptID="urcbPQ2">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="PQ"
                            desc="Unbuffered Power Quality Report"
                            intgPd="0" name="urcbPQ03" rptID="urcbPQ3">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="PQ"
                            desc="Unbuffered Power Quality Report"
                            intgPd="0" name="urcbPQ04" rptID="urcbPQ4">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="CUSTOMIO"
                            desc="Unbuffered Custom GGIO Report"
                            intgPd="0" name="urcbCUSTOMIO01" rptID="urcbCUSTOMIO1">
                            <Private type="Schneider-PACiS-ClientLN">SERVER2/LD0/OiIHMI1</Private>
                            <Private type="Schneider-PACiS-ClientLN">SERVER1/LD0/OiIHMI1</Private>
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="CUSTOMIO"
                            desc="Unbuffered Custom GGIO Report"
                            intgPd="0" name="urcbCUSTOMIO02" rptID="urcbCUSTOMIO2">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="CUSTOMIO"
                            desc="Unbuffered Custom GGIO Report"
                            intgPd="0" name="urcbCUSTOMIO03" rptID="urcbCUSTOMIO3">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="false"
                            confRev="1" datSet="CUSTOMIO"
                            desc="Unbuffered Custom GGIO Report"
                            intgPd="0" name="urcbCUSTOMIO04" rptID="urcbCUSTOMIO4">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="true"
                            confRev="1" datSet="GGIO"
                            desc="Buffered Hardware I/O Report"
                            intgPd="0" name="brcbGGIO01" rptID="brcbGGIO1">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="true"
                            confRev="1" datSet="GGIO"
                            desc="Buffered Hardware I/O Report"
                            intgPd="0" name="brcbGGIO02" rptID="brcbGGIO2">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="true"
                            confRev="1" datSet="GGIO"
                            desc="Buffered Hardware I/O Report"
                            intgPd="0" name="brcbGGIO03" rptID="brcbGGIO3">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <ReportControl bufTime="1000" buffered="true"
                            confRev="1" datSet="GGIO"
                            desc="Buffered Hardware I/O Report"
                            intgPd="0" name="brcbGGIO04" rptID="brcbGGIO4">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="true"/>
                            <OptFields configRef="true" dataRef="false"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>Meter's Operational Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="SE_LPHD_ION8650_V001">
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="location">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="GGIO"
                        lnType="SE_GGIOEXP2_ION8650_V001" prefix="EXP2_">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="0mA to 20mA" name="ISCSO1">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="0mA to 20mA" name="ISCSO2">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="0mA to 20mA" name="ISCSO3">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="0mA to 20mA" name="ISCSO4">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="GGIO"
                        lnType="SE_GGIOCUS1_ION8650_V001" prefix="CUS1_">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn1">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn2">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn3">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn4">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn5">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn6">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn7">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn8">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn9">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn10">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn11">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn12">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn13">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn14">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn15">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AnIn16">
                            <DAI desc="Unit: 0.1" name="db">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="GGIO"
                        lnType="SE_GGIOCUS2_ION8650_V001" prefix="CUS2_">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MHAI" lnType="SE_MHAI_ION8650_V001">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI desc="Unit: 0.001Hz" name="db">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HA">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HPhV">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HPPV">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HKf">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdA">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdOddA">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdEvnA">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdPhV">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdOddPhV">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdEvnPhV">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HCfA">
                            <SDI name="phsA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdPPV">
                            <SDI name="phsAB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdOddPPV">
                            <SDI name="phsAB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThdEvnPPV">
                            <SDI name="phsAB">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA">
                                <DAI desc="Unit: 0.1%" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MMTR" lnType="SE_MMTR_ION8650_V001">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VAh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TotWh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Wh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TotVArh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VArh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SupWh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Wh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SupVArh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VArh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DmdWh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Wh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DmdVArh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VArh</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MMXU"
