                        lnType="SE_MMXU_ION8650_V001" prefix="M03_">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW">
                            <DAI desc="Unit: 0.1kW" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr">
                            <DAI desc="Unit: 0.1kVAR" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA">
                            <DAI desc="Unit: 0.1kVA" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF">
                            <DAI desc="Unit: 0.01" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI desc="Unit: 0.001Hz" name="db">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <SDI name="phsAB">
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC">
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA">
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV">
                            <SDI name="phsA">
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A">
                            <SDI name="phsA">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1A" name="db">
                                    <Val>1</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>Hz</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1A" name="db">
                                    <Val>1</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>Hz</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1A" name="db">
                                    <Val>1</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>Hz</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W">
                            <SDI name="phsA">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kW" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>W</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kW" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>W</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kW" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>W</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VAr">
                            <SDI name="phsA">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kVAR" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kVAR" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kVAR" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VA">
                            <SDI name="phsA">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kVA" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>VA</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kVA" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>VA</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1kVA" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>VA</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val>k</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PF">
                            <SDI name="phsA">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.01" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.01" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.01" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val/>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MSQI" lnType="SE_MSQI_ION8650_V001">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA">
                            <SDI name="c1">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1A" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>A</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1A" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>A</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 0.1A" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>A</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV">
                            <SDI name="c1">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <DAI name="d">
                                    <Val>To be filled by the customer</Val>
                                </DAI>
                                <DAI desc="Unit: 1V" name="db">
                                    <Val>10</Val>
                                </DAI>
                                <SDI name="units">
                                    <DAI name="SIUnit">
                                    <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier">
                                    <Val/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MSTA" lnType="SE_MSTA_ION8650_V001">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AvVA">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kVA" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MaxVA">
                            <DAI desc="Unit: 0.1kVA" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinVA">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kVA" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AvW">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kW" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MaxW">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kW" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MinW">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kW" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kVAR" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MaxVAr">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kVAR" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MinVAr">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                            <DAI desc="Unit: 0.1kVAR" name="db">
                                <Val>10</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>VAr</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="RDRE" lnType="SE_RDRE_ION8650_V001">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="RDRE" lnType="SE_RDRE_ION8650_V001">
                        <DOI name="Mod">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="d">
                                <Val>To be filled by the customer</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED configVersion="P142v46U"
        desc="P142 Feeder protection relay with auto-reclose"
        manufacturer="SCHNEIDER ELECTRIC" name="BL01_BP1" type="P142">
        <Private type="MiCOM-ModellingToolID">Schneider Electric IEC61850 Px40 Modelling Tool</Private>
        <Private type="MiCOM-ModellingToolVersion">2.23</Private>
        <Private type="MiCOM-ModelNumber">P142???????46?J (U)</Private>
        <Private type="MiCOM-SNTPServers">2</Private>
        <Private type="MiCOM-TimeServer"/>
        <Private type="MiCOM-MCLVersion">V2.0</Private>
        <Private type="MiCOM-UniqueID">27412669-359125715.859-51330</Private>
        <Services>
            <DynAssociation/>
            <SettingGroups/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet max="100" modify="true"/>
            <ReadWrite/>
            <ConfReportControl max="24"/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Conf"
                intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
            <GSESettings appID="Conf" cbName="Fix" datSet="Conf"/>
            <GOOSE max="8"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint clock="false" desc="IEC61850 Interface" name="AP1" router="false">
            <Server desc="IEC61850 Compliant data model" timeout="900">
                <Authentication none="true"/>
                <LDevice desc="P142 Controls Domain" inst="Control">
                    <LN0 desc="Controls Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_CONTROL_AR">
                        <Private type="MiCOM-ConfigurableAttributes">ArcMod.ctlModel,</Private>
                        <DOI name="ArcBeh">
                            <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ArcMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Controls Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Auto Reclose" inst="1" lnClass="RREC"
                        lnType="BT01_BP1_RREC_NO_SEG" prefix="Arc">
                        <DOI name="AutoRecSt">
                            <DAI
                                desc="Reads the Autoreclose Status with respect to the 'AutoRecSt' Attribute in the RREC Logical Node."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Beh">
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 371" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="XCBR Interlocking" inst="1" lnClass="CILO"
                        lnType="BT01_BP1_CILO_INTERLOCK" prefix="">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EnaCls">
                            <DAI
                                desc="Returns the status of DDB_BLOCK_REMOTE_CB_OPS"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EnaOpn">
                            <DAI
                                desc="Returns the status of DDB_BLOCK_REMOTE_CB_OPS"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[06 00] - CB CONDITION" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Circuit Breaker Monitoring" inst="1"
                        lnClass="XCBR" lnType="BT01_BP1_XCBR_BASIC" prefix="">
                        <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,Lock.ctlModel,Lock.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBOpCap">
                            <DAI desc="Returns CB operating capacity"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI
                                desc="Returns the Health of the CB with respect to XCBR.EEHealth."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI desc="[07 01] - CB Control by"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Lock">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="Handle Circuit Breaker locks"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[06 00] - CB CONDITION" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI desc="[06 01] - CB Operations"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="cdcName" valKind="RO">
                                <Val>DPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[00 10] - CB Trip/Close"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI
                                desc="Returns the Status of the CB with respect to XCBR.Pos."
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P142 Measurements Domain" inst="Measurements">
                    <LN0 desc="Measurements Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_STANDARD">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Measurements Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary Fourier Measurements" inst="1"
                        lnClass="MMXU"
                        lnType="BT01_BP1_MMXU_FOURIER_P145" prefix="PriFou">
                        <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,A1.phsA.db,A1.phsA.rangeC.min.f,A1.phsA.rangeC.max.f,A1.phsB.db,A1.phsB.rangeC.min.f,A1.phsB.rangeC.max.f,A1.phsC.db,A1.phsC.rangeC.min.f,A1.phsC.rangeC.max.f,A1.neut.db,A1.neut.rangeC.min.f,A1.neut.rangeC.max.f,A2.res.db,A2.res.rangeC.min.f,A2.res.rangeC.max.f,A3.res.db,A3.res.rangeC.min.f,A3.res.rangeC.max.f,W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,PhV.neut.units.multiplier,A1.phsA.units.multiplier,A1.phsB.units.multiplier,A1.phsC.units.multiplier,A1.neut.units.multiplier,A2.res.units.multiplier,A3.res.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,</Private>
                        <DOI name="A1">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0A] - IN Derived Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 09] - IN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 09] - IN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 02] - IA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 01] - IA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 01] - IA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 04] - IB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 03] - IB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 03] - IB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 06] - IC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 05] - IC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 05] - IC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A2">
                            <DAI name="d" valKind="RO">
                                <Val>IN Measured Measurement</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 08] - IN Measured Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A3">
                            <DAI name="d" valKind="RO">
                                <Val>ISEF Measurements</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI desc="[02 0C] - ISEF Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 0B] - ISEF Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 0B] - ISEF Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 2D] - Frequency" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>70</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>40</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 2D] - Frequency"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PF">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 0F] - APh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 10] - BPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 11] - CPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 23] - VN Derived Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 22] - VN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 22] - VN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1B] - VAN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1A] - VAN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1A] - VAN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1D] - VBN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1C] - VBN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1C] - VBN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1F] - VCN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1E] - VCN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1E] - VCN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PPV">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 15] - VAB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 14] - VAB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 14] - VAB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 17] - VBC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 16] - VBC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 16] - VBC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 19] - VCA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 18] - VCA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 18] - VCA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="TotPF">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0E] - 3Ph Power Factor"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TotVA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotVAr">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotW">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VA">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 04] - A Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 04] - A Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 05] - B Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 05] - B Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 06] - C Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 06] - C Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="W">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 01] - A Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 01] - A Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 02] - B Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 02] - B Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 03] - C Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 03] - C Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Primary based metering quantities"
                        inst="1" lnClass="MMTR"
                        lnType="BT01_BP1_MMTR_PRIV" prefix="Pri">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DmdVArh">
                            <DAI desc="[03 15] - 3Ph VArHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh">
                            <DAI desc="[03 13] - 3Ph WHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh">
                            <DAI desc="[03 14] - 3Ph VArHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh">
                            <DAI desc="[03 12] - 3Ph WHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVArh">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotWh">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary Sequence Measurements" inst="1"
                        lnClass="MSQI" lnType="BT01_BP1_MSQI_ALL" prefix="Pri">
                        <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,ImbNgA.db,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,SeqA.c1.units.multiplier,SeqA.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c1.units.multiplier,SeqV.c2.units.multiplier,SeqV.c3.units.multiplier,ImbNgA.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ImbNgA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Sequence and Imbalance Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 41] - I1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 40] - I1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 40] - I1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 43] - I2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 42] - I2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 42] - I2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 45] - I0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 44] - I0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 44] - I0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 47] - V1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 46] - V1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 46] - V1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 49] - V2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 48] - V2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 48] - V2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 4B] - V0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 4A] - V0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 4A] - V0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary Metering Statistics" inst="1"
                        lnClass="MSTA" lnType="BT01_BP1_MSTA_I_W_VAR" prefix="Pri">
                        <Private type="MiCOM-ConfigurableAttributes">AvAmps1.db,AvAmps1.rangeC.min.f,AvAmps1.rangeC.max.f,AvAmps2.db,AvAmps2.rangeC.min.f,AvAmps2.rangeC.max.f,AvAmps3.db,AvAmps3.rangeC.min.f,AvAmps3.rangeC.max.f,AvAmps4.db,AvAmps4.rangeC.min.f,AvAmps4.rangeC.max.f,AvAmps5.db,AvAmps5.rangeC.min.f,AvAmps5.rangeC.max.f,AvAmps6.db,AvAmps6.rangeC.min.f,AvAmps6.rangeC.max.f,MaxAmps1.db,MaxAmps1.rangeC.min.f,MaxAmps1.rangeC.max.f,MaxAmps2.db,MaxAmps2.rangeC.min.f,MaxAmps2.rangeC.max.f,MaxAmps3.db,MaxAmps3.rangeC.min.f,MaxAmps3.rangeC.max.f,AvW1.db,AvW1.rangeC.min.f,AvW1.rangeC.max.f,AvW2.db,AvW2.rangeC.min.f,AvW2.rangeC.max.f,MaxW.db,MaxW.rangeC.min.f,MaxW.rangeC.max.f,AvVAr1.db,AvVAr1.rangeC.min.f,AvVAr1.rangeC.max.f,AvVAr2.db,AvVAr2.rangeC.min.f,AvVAr2.rangeC.max.f,MaxVAr.db,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,AvAmps1.units.multiplier,AvAmps2.units.multiplier,AvAmps3.units.multiplier,AvAmps4.units.multiplier,AvAmps5.units.multiplier,AvAmps6.units.multiplier,MaxAmps1.units.multiplier,MaxAmps2.units.multiplier,MaxAmps3.units.multiplier,AvW1.units.multiplier,AvW2.units.multiplier,MaxW.units.multiplier,AvVAr1.units.multiplier,AvVAr2.units.multiplier,MaxVAr.units.multiplier,</Private>
                        <DOI name="AvAmps1">
                            <DAI desc="[03 18] - IA  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps2">
                            <DAI desc="[03 19] - IB  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps3">
                            <DAI desc="[03 1A] - IC  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps4">
                            <DAI desc="[03 1D] - IA Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps5">
                            <DAI desc="[03 1E] - IB Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps6">
                            <DAI desc="[03 1F] - IC Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr1">
                            <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr2">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW1">
                            <DAI desc="[03 16] - 3Ph W Fix Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW2">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxAmps1">
                            <DAI desc="[03 22] - IA Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps2">
                            <DAI desc="[03 23] - IB Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps3">
                            <DAI desc="[03 24] - IC Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxVAr">
                            <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxW">
                            <DAI desc="[03 20] - 3Ph W Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Metering Statistics</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary RMS Measurements" inst="1"
                        lnClass="MMXU" lnType="BT01_BP1_MMXU_RMS_P145" prefix="PriRms">
                        <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
                        <DOI name="A">
                            <DAI name="d" valKind="Set">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 10] - IA RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 10] - IA RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 11] - IB RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 12] - IC RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary Fourier Measurements" inst="1"
                        lnClass="MMXU"
                        lnType="BT01_BP1_MMXU_FOURIER_P145" prefix="SecFou">
                        <Private type="MiCOM-ConfigurableAttributes">A2.res.db,A3.res.db,A1.phsA.db,PhV.phsA.db,A1.phsB.db,PhV.phsB.db,A1.phsC.db,PhV.phsC.db,A1.neut.db,PhV.neut.db,PPV.phsAB.db,PPV.phsBC.db,PPV.phsCA.db,W.phsA.db,W.phsB.db,W.phsC.db,VAr.phsA.db,VAr.phsB.db,VAr.phsC.db,VA.phsA.db,VA.phsB.db,VA.phsC.db,PF.phsA.db,PF.phsB.db,PF.phsC.db,TotW.db,TotVAr.db,TotVA.db,TotPF.db,Hz.db,A2.res.rangeC.min.f,A2.res.rangeC.max.f,A3.res.rangeC.min.f,A3.res.rangeC.max.f,A1.phsA.rangeC.min.f,A1.phsA.rangeC.max.f,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,A1.phsB.rangeC.min.f,A1.phsB.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,A1.phsC.rangeC.min.f,A1.phsC.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,A1.neut.rangeC.min.f,A1.neut.rangeC.max.f,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.rangeC.min.f,Hz.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,A2.res.units.multiplier,A3.res.units.multiplier,A1.phsA.units.multiplier,PhV.phsA.units.multiplier,A1.phsB.units.multiplier,PhV.phsB.units.multiplier,A1.phsC.units.multiplier,PhV.phsC.units.multiplier,A1.neut.units.multiplier,PhV.neut.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,</Private>
                        <DOI name="A1">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0A] - IN Derived Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 09] - IN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 09] - IN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 02] - IA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 01] - IA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 01] - IA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 04] - IB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 03] - IB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 03] - IB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 06] - IC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 05] - IC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 05] - IC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A2">
                            <DAI name="d" valKind="RO">
                                <Val>IN Measured Measurement</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 08] - IN Measured Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A3">
                            <DAI name="d" valKind="RO">
                                <Val>ISEF Measurements</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI desc="[02 0C] - ISEF Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 0B] - ISEF Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 0B] - ISEF Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 2D] - Frequency" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>70</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>40</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 2D] - Frequency"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PF">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 0F] - APh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 10] - BPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 11] - CPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 23] - VN Derived Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 22] - VN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 22] - VN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1B] - VAN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1A] - VAN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1A] - VAN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1D] - VBN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1C] - VBN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1C] - VBN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1F] - VCN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1E] - VCN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1E] - VCN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PPV">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 15] - VAB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 14] - VAB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 14] - VAB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 17] - VBC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 16] - VBC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 16] - VBC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 19] - VCA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 18] - VCA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 18] - VCA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="TotPF">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0E] - 3Ph Power Factor"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TotVA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotVAr">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotW">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VA">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 04] - A Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 04] - A Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 05] - B Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 05] - B Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 06] - C Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 06] - C Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="W">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 01] - A Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 01] - A Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 02] - B Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 02] - B Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 03] - C Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 03] - C Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary based metering quantities"
                        inst="1" lnClass="MMTR"
                        lnType="BT01_BP1_MMTR_PRIV" prefix="Sec">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DmdVArh">
                            <DAI desc="[03 15] - 3Ph VArHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh">
                            <DAI desc="[03 13] - 3Ph WHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh">
                            <DAI desc="[03 14] - 3Ph VArHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh">
                            <DAI desc="[03 12] - 3Ph WHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVArh">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotWh">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary Sequence Measurements" inst="1"
                        lnClass="MSQI" lnType="BT01_BP1_MSQI_ALL" prefix="Sec">
                        <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqV.c1.db,SeqA.c2.db,SeqV.c2.db,SeqA.c3.db,SeqV.c3.db,ImbNgA.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,ImbNgA.units.multiplier,SeqA.c1.units.multiplier,SeqV.c1.units.multiplier,SeqA.c2.units.multiplier,SeqV.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c3.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ImbNgA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Sequence and Imbalance Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 41] - I1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 40] - I1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 40] - I1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 43] - I2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 42] - I2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 42] - I2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 45] - I0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 44] - I0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 44] - I0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 47] - V1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 46] - V1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 46] - V1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 49] - V2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 48] - V2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 48] - V2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 4B] - V0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 4A] - V0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 4A] - V0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary Metering Statistics" inst="1"
                        lnClass="MSTA" lnType="BT01_BP1_MSTA_I_W_VAR" prefix="Sec">
                        <Private type="MiCOM-ConfigurableAttributes">AvAmps1.db,AvAmps2.db,AvAmps3.db,MaxAmps1.db,AvAmps4.db,AvAmps5.db,AvAmps6.db,AvW1.db,MaxAmps2.db,MaxAmps3.db,AvVAr2.db,AvVAr1.db,AvW2.db,MaxW.db,MaxVAr.db,AvAmps1.rangeC.min.f,AvAmps1.rangeC.max.f,AvAmps2.rangeC.min.f,AvAmps2.rangeC.max.f,AvAmps3.rangeC.min.f,AvAmps3.rangeC.max.f,MaxAmps1.rangeC.min.f,MaxAmps1.rangeC.max.f,AvAmps4.rangeC.min.f,AvAmps4.rangeC.max.f,AvAmps5.rangeC.min.f,AvAmps5.rangeC.max.f,AvAmps6.rangeC.min.f,AvAmps6.rangeC.max.f,AvW1.rangeC.min.f,AvW1.rangeC.max.f,MaxAmps2.rangeC.min.f,MaxAmps2.rangeC.max.f,MaxAmps3.rangeC.min.f,MaxAmps3.rangeC.max.f,AvVAr2.rangeC.min.f,AvVAr2.rangeC.max.f,AvVAr1.rangeC.min.f,AvVAr1.rangeC.max.f,AvW2.rangeC.min.f,AvW2.rangeC.max.f,MaxW.rangeC.min.f,MaxW.rangeC.max.f,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,AvAmps1.units.multiplier,AvAmps2.units.multiplier,AvAmps3.units.multiplier,MaxAmps1.units.multiplier,AvAmps4.units.multiplier,AvAmps5.units.multiplier,AvW1.units.multiplier,AvAmps6.units.multiplier,MaxAmps2.units.multiplier,MaxAmps3.units.multiplier,AvVAr2.units.multiplier,AvVAr1.units.multiplier,AvW2.units.multiplier,MaxW.units.multiplier,MaxVAr.units.multiplier,</Private>
                        <DOI name="AvAmps1">
                            <DAI desc="[03 18] - IA  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps2">
                            <DAI desc="[03 19] - IB  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps3">
                            <DAI desc="[03 1A] - IC  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps4">
                            <DAI desc="[03 1D] - IA Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps5">
                            <DAI desc="[03 1E] - IB Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps6">
                            <DAI desc="[03 1F] - IC Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr1">
                            <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr2">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW1">
                            <DAI desc="[03 16] - 3Ph W Fix Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW2">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxAmps1">
                            <DAI desc="[03 22] - IA Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps2">
                            <DAI desc="[03 23] - IB Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps3">
                            <DAI desc="[03 24] - IC Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxVAr">
                            <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxW">
                            <DAI desc="[03 20] - 3Ph W Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Metering Statistics</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary RMS Measurements" inst="1"
                        lnClass="MMXU" lnType="BT01_BP1_MMXU_RMS_P145" prefix="SecRms">
                        <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsB.db,PhV.phsC.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
                        <DOI name="A">
                            <DAI name="d" valKind="Set">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 10] - IA RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 10] - IA RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 11] - IB RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 12] - IC RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P142 Protection Domain" inst="Protection">
