                    <LN0 desc="Protection Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_PROT">
                        <Private type="MiCOM-ConfigurableAttributes">OcpMod.ctlModel,NgcMod.ctlModel,EfmMod.ctlModel,EfdMod.ctlModel,SenMod.ctlModel,VtpMod.ctlModel,NvdMod.ctlModel,NgvMod.ctlModel,FrqMod.ctlModel,ThmMod.ctlModel,CbfMod.ctlModel,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CbfBeh">
                            <DAI desc="[09 20] - CB Fail" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CbfMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfdBeh">
                            <DAI desc="[09 14] - Earth Fault 2" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 14] - Earth Fault 2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfdMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 14] - Earth Fault 2"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 14] - Earth Fault 2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfmBeh">
                            <DAI desc="[09 13] - Earth Fault 1" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault 1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfmMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault 1"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault 1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FrqBeh">
                            <DAI desc="[09 1E] - Freq Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FrqMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Protection Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NgcBeh">
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NgcMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NgvBeh">
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NgvMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NvdBeh">
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NvdMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="OcpBeh">
                            <DAI desc="[09 10] - Overcurrent" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="OcpMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SenBeh">
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SenMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ThmBeh">
                            <DAI desc="[09 17] - Thermal Overload"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 17] - Thermal Overload"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ThmMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 17] - Thermal Overload"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 17] - Thermal Overload"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VtpBeh">
                            <DAI desc="[09 1D] - Volt Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VtpMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN0>
                    <LN desc="CB Fail 1" inst="1" lnClass="RBRF"
                        lnType="BT01_BP1_RBRF_EXTTRIP" prefix="Cbf">
                        <DOI name="Beh">
                            <DAI desc="[FE 07] - CbfRBRF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[45 02] - CB Fail 1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[45 02] - CB Fail 1 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI desc="DDB Ordinal: 353" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CB Fail 2" inst="2" lnClass="RBRF"
                        lnType="BT01_BP1_RBRF_EXTTRIP" prefix="Cbf">
                        <DOI name="Beh">
                            <DAI desc="[FE 08] - CbfRBRF2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[45 04] - CB Fail 2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[45 04] - CB Fail 2 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI desc="DDB Ordinal: 354" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 1 Frequency Rate of Change"
                        inst="1" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 30] - dfpPFRC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 0B] - df/dt+t 1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 0B] - df/dt+t 1 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1285" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1284" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 2 Frequency Rate of Change"
                        inst="2" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 31] - dfpPFRC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 1E] - df/dt+t 2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 1E] - df/dt+t 2 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1299" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1298" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 3 Frequency Rate of Change"
                        inst="3" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 32] - dfpPFRC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 31] - df/dt+t 3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 31] - df/dt+t 3 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1313" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1312" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 4 Frequency Rate of Change"
                        inst="4" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 33] - dfpPFRC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 44] - df/dt+t 4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 44] - df/dt+t 4 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1327" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1326" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 5 Frequency Rate of Change"
                        inst="5" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 34] - dfpPFRC5.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 57] - df/dt+t 5 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 57] - df/dt+t 5 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1341" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1340" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 6 Frequency Rate of Change"
                        inst="6" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 35] - dfpPFRC6.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 6A] - df/dt+t 6 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 6A] - df/dt+t 6 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1355" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1354" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 7 Frequency Rate of Change"
                        inst="7" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 36] - dfpPFRC7.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 7D] - df/dt+t 7 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 7D] - df/dt+t 7 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1369" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1368" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 8 Frequency Rate of Change"
                        inst="8" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 37] - dfpPFRC8.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 90] - df/dt+t 8 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 90] - df/dt+t 8 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1383" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1382" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 9 Frequency Rate of Change"
                        inst="9" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 38] - dfpPFRC9.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D A3] - df/dt+t 9 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D A3] - df/dt+t 9 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1397" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1396" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 1 Earth Fault (Derived)" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 0D] - EfdPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 25] - IN2>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 25] - IN2>1 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 265" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 265" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 26] - IN2>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 26] - IN2>1 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 319" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 319" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 2 Earth Fault (Derived)" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 0E] - EfdPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 36] - IN2>2 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 36] - IN2>2 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 266" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 266" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 37] - IN2>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 37] - IN2>2 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 320" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 320" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 3 Earth Fault (Derived)" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 0F] - EfdPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 46] - IN2>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 46] - IN2>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 267" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 267" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 47] - IN2>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 47] - IN2>3 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 321" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 321" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 4 Earth Fault (Derived)" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 10] - EfdPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 4D] - IN2>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 4D] - IN2>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 268" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 268" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 4E] - IN2>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 4E] - IN2>4 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 322" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 322" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 1 Earth Fault (Measured)" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 11] - EfmPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 25] - IN1>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 25] - IN1>1 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 261" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 261" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 26] - IN1>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 26] - IN1>1 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 315" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 315" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 2 Earth Fault (Measured)" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 12] - EfmPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 36] - IN1>2 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 36] - IN1>2 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 262" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 262" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 37] - IN1>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 37] - IN1>2 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 316" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 316" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 3 Earth Fault (Measured)" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 13] - EfmPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 46] - IN1>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 46] - IN1>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 263" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 263" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 47] - IN1>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 47] - IN1>3 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 317" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 317" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 4 Earth Fault (Measured)" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 14] - EfmPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 4D] - IN1>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 4D] - IN1>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 264" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 264" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 4E] - IN1>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 4E] - IN1>4 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 318" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 318" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F> 1 Over Frequency" inst="1"
                        lnClass="PTOF" lnType="BT01_BP1_PTOF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 15] - FrqPTOF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 10] - F>1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 10] - F>1 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 428" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 422" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F> 2 Over Frequency" inst="2"
                        lnClass="PTOF" lnType="BT01_BP1_PTOF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 16] - FrqPTOF2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 13] - F>2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 13] - F>2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 429" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 423" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 1 Under Frequency" inst="1"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 17] - FrqPTUF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 02] - F&lt;1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 02] - F&lt;1 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 424" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 418" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 2 Under Frequency" inst="2"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 18] - FrqPTUF2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 05] - F&lt;2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 05] - F&lt;2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 425" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 419" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 3 Under Frequency" inst="3"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 19] - FrqPTUF3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 08] - F&lt;3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 08] - F&lt;3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 426" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 420" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 4 Under Frequency" inst="4"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 1A] - FrqPTUF4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 0B] - F&lt;4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 0B] - F&lt;4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 427" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 421" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="I2> 1 Negative Sequence" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1B] - NgcPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 10] - I2>1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 10] - I2>1 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 513" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 12] - I2>1 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 509" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I2> 2 Negative Sequence" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1C] - NgcPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 20] - I2>2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 20] - I2>2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 514" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 22] - I2>2 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 510" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I2> 3 Negative Sequence" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1D] - NgcPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 30] - I2>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 30] - I2>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 515" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 32] - I2>3 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 511" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I2> 4 Negative Sequence" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1E] - NgcPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 40] - I2>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 40] - I2>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 516" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 42] - I2>4 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 512" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="V2> 1 Negative Sequence" inst="1"
                        lnClass="PTOV" lnType="BT01_BP1_PTOV_NO_SEG" prefix="Ngv">
                        <DOI name="Beh">
                            <DAI desc="[FE 1F] - NgvPTOV1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[3D 01] - V2> Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3D 01] - V2> Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 277" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 330" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 1 Overcurrent" inst="1" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 01] - OcpPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 23] - I>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 23] - I>1 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 243" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 244" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 245" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 246" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 295" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 296" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 297" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 298" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 2 Overcurrent" inst="2" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 02] - OcpPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 32] - I>2 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 32] - I>2 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 247" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 248" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 249" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 250" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 299" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 300" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 301" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 302" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 3 Overcurrent" inst="3" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 03] - OcpPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 40] - I>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 40] - I>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 251" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 252" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 253" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 254" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 303" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 304" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 305" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 306" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 4 Overcurrent" inst="4" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 04] - OcpPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 47] - I>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 47] - I>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 255" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 256" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 257" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 258" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 307" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 308" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 309" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 310" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 5 Overcurrent" inst="5" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 39] - OcpPTOC5.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 63] - I>5 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 63] - I>5 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 570" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 571" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 572" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 573" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 64] - I>5 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 64] - I>5 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 64] - I>5 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 64] - I>5 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 579" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 580" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 581" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 582" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 6 Overcurrent" inst="6" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 3A] - OcpPTOC6.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 71] - I>6 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 71] - I>6 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 574" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 575" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 576" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 577" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 72] - I>6 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 72] - I>6 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 72] - I>6 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 72] - I>6 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 583" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 584" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 585" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 586" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Protection Trip Conditioning" inst="1"
                        lnClass="PTRC" lnType="BT01_BP1_PTRC_NO_SEG" prefix="">
                        <DOI name="Beh">
                            <DAI desc="[0F 0D] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[0F 0D] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Protection Trip Conditioning</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 294" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Tr">
                            <DAI desc="DDB Ordinal: 536" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="ISEF> 1 Sensitive Earth Fault" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="SenEft">
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 2B] - SenSefPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 27] - SenSefPTOC1.ST.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3A 2A] - ISEF>1 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 269" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 269" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[3A 2B] - ISEF>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[3A 2B] - ISEF>1 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 323" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 323" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="ISEF> 2 Sensitive Earth Fault" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="SenEft">
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 2C] - SenSefPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 28] - SenSefPTOC2.ST.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3A 3A] - ISEF>2 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 270" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 270" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[3A 3B] - ISEF>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[3A 3B] - ISEF>2 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 324" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 324" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="ISEF> 3 Sensitive Earth Fault" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="SenEft">
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 2D] - SenSefPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 29] - SenSefPTOC3.ST.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3A 49] - ISEF>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 271" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 271" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[3A 4A] - ISEF>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[3A 4A] - ISEF>3 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 325" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 325" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="ISEF> 4 Sensitive Earth Fault" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="SenEft">
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 2E] - SenSefPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 2A] - SenSefPTOC4.ST.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3A 50] - ISEF>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 272" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 272" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[3A 51] - ISEF>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[3A 51] - ISEF>4 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 326" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 326" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IREF> 1 Restricted Earth Fault" inst="1"
                        lnClass="PDIF" lnType="BT01_BP1_PDIF_NEU" prefix="SenRef">
                        <Private type="MiCOM-ConfigurableAttributes">DifAClc.net.db,RstA.net.db,DifAClc.net.rangeC.min.f,DifAClc.net.rangeC.max.f,RstA.net.rangeC.min.f,RstA.net.rangeC.max.f,DifAClc.net.units.multiplier,RstA.net.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 22] - SenRefPDIF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DifAClc">
                            <SDI name="net">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 04] - IREF Diff"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 04] - IREF Diff"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[3A 01] - SEF/REF Options"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3A 60] - RESTRICTED E/F"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 273" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 273" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="RstA">
                            <SDI name="net">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 05] - IREF Bias"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 05] - IREF Bias"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Thermal Overload" inst="1" lnClass="PTTR"
                        lnType="BT01_BP1_PTTR_NO_SEG" prefix="Thm">
                        <Private type="MiCOM-ConfigurableAttributes">Amp.db,TmpRl.db,Amp.rangeC.min.f,Amp.rangeC.max.f,TmpRl.rangeC.min.f,TmpRl.rangeC.max.f,Amp.units.multiplier,TmpRl.units.multiplier,MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="AlmThm">
                            <DAI desc="DDB Ordinal: 329" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Amp">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 01] - Highest Phase I"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 01] - Highest Phase I"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI desc="[FE 2F] - ThmPTTR1.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[3C 01] - Characteristic"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 03] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 03] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[09 17] - Thermal Overload"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 276" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="TmpRl">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 02] - Thermal State"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 02] - Thermal State"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="V> 1 Overvoltage" inst="1" lnClass="PTOV"
                        lnType="BT01_BP1_PTOV_SEG" prefix="VtpPhs">
                        <DOI name="Beh">
                            <DAI desc="[FE 23] - VtpPTOV1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[42 10] - V>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[42 10] - V>1 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 286" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 287" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 288" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 289" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 339" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 340" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 341" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 342" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="V> 2 Overvoltage" inst="2" lnClass="PTOV"
                        lnType="BT01_BP1_PTOV_SEG" prefix="VtpPhs">
                        <DOI name="Beh">
                            <DAI desc="[FE 24] - VtpPTOV2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[42 14] - V>2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[42 14] - V>2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 290" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 291" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 292" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 293" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 343" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 344" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 345" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 346" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="V&lt; 1 Undervoltage" inst="1"
                        lnClass="PTUV" lnType="BT01_BP1_PTUV_SEG" prefix="VtpPhs">
                        <DOI name="Beh">
                            <DAI desc="[FE 25] - VtpPTUV1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[42 04] - V&lt;1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[42 04] - V&lt;1 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 278" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 279" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 280" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 281" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 331" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 332" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 333" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 334" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="V&lt; 2 Undervoltage" inst="2"
                        lnClass="PTUV" lnType="BT01_BP1_PTUV_SEG" prefix="VtpPhs">
                        <DOI name="Beh">
                            <DAI desc="[FE 26] - VtpPTUV2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[42 09] - V&lt;2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[42 09] - V&lt;2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 282" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 283" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 284" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 285" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 335" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 336" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 337" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 338" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="VN> 1 Residual Overvoltage" inst="1"
                        lnClass="PTOV" lnType="BT01_BP1_PTOV_NEU" prefix="VtpRes">
                        <DOI name="Beh">
                            <DAI desc="[FE 20] - NvdPTOV1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[3B 02] - VN>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3B 02] - VN>1 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 274" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 274" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirNeut" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 327" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 327" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="VN> 2 Residual Overvoltage" inst="2"
                        lnClass="PTOV" lnType="BT01_BP1_PTOV_NEU" prefix="VtpRes">
                        <DOI name="Beh">
                            <DAI desc="[FE 21] - NvdPTOV2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[3B 07] - VN>2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3B 07] - VN>2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 275" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 275" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirNeut" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 328" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 328" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P142 Records Domain" inst="Records">
                    <LN0 desc="Records Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_STANDARD">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Records Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Disturbance Recorder" inst="1"
                        lnClass="RDRE" lnType="BT01_BP1_RDRE_BASIC" prefix="">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="stVal" valKind="RO">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Disturbance Recorder Function</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI
                                desc="Returns if a Disturbance Record is available for Extraction."
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Fault Locator" inst="1" lnClass="RFLO"
                        lnType="BT01_BP1_RFLO_BASIC" prefix="">
                        <Private type="MiCOM-ConfigurableAttributes">FltZ.db,FltDiskm.db,FltZ.rangeC.min.f,FltZ.rangeC.max.f,FltDiskm.rangeC.min.f,FltDiskm.rangeC.max.f,FltZ.units.multiplier,FltDiskm.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI desc="[09 22] - Fault Locator"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FltDiskm">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI
                                    desc="[01 13] - Fault Location (metres)"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI
                                    desc="[01 13] - Fault Location (metres)"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="FltZ">
                            <SDI name="cVal">
                                <SDI name="mag">
                                    <DAI
                                    desc="[01 15] - Fault Location (impedance)"
                                    name="f" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI
                                    desc="[01 15] - Fault Location (impedance)"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 22] - Fault Locator"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fault Locator Function</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P142 System Domain" inst="System">
                    <LN0 desc="System Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_SYSTEM">
                        <Private type="MiCOM-ConfigurableAttributes">LEDRs.ctlModel,LEDRs.sboTimeout,</Private>
                        <DataSet name="Protection">
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOC"
                                lnInst="1" prefix="Ocp"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOC"
                                lnInst="2" prefix="Ocp"/>
                            <FCDA doName="Tr" fc="ST"
                                ldInst="Protection" lnClass="PTRC" lnInst="1"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOC"
                                lnInst="1" prefix="Efd"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOC"
                                lnInst="2" prefix="Efd"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOC"
                                lnInst="1" prefix="Efm"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOC"
                                lnInst="2" prefix="Efm"/>
                            <FCDA doName="OpEx" fc="ST"
                                ldInst="Protection" lnClass="RBRF"
                                lnInst="1" prefix="Cbf"/>
                            <FCDA doName="OpEx" fc="ST"
                                ldInst="Protection" lnClass="RBRF"
                                lnInst="2" prefix="Cbf"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOV"
                                lnInst="1" prefix="VtpPhs"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTOV"
                                lnInst="2" prefix="VtpPhs"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTUV"
                                lnInst="1" prefix="VtpPhs"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PTUV"
                                lnInst="2" prefix="VtpPhs"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbA" rptID="System/LLN0$RP$urcbA01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1">
                                <ClientLN iedName="SERVER1" ldInst="LD0"
                                    lnClass="IHMI" lnInst="1" prefix="Oi"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbB" rptID="System/LLN0$RP$urcbB01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1">
                                <ClientLN iedName="SERVER2" ldInst="LD0"
                                    lnClass="IHMI" lnInst="1" prefix="Oi"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbC" rptID="System/LLN0$RP$urcbC01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbD" rptID="System/LLN0$RP$urcbD01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbE" rptID="BL01_BP1System/LLN0$RP$urcbE01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbF" rptID="BL01_BP1System/LLN0$RP$urcbF01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbG" rptID="BL01_BP1System/LLN0$RP$urcbG01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbH" rptID="BL01_BP1System/LLN0$RP$urcbH01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbI" rptID="BL01_BP1System/LLN0$RP$urcbI01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbJ" rptID="BL01_BP1System/LLN0$RP$urcbJ01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbK" rptID="BL01_BP1System/LLN0$RP$urcbK01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbL" rptID="BL01_BP1System/LLN0$RP$urcbL01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbM" rptID="BL01_BP1System/LLN0$RP$urcbM01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbN" rptID="BL01_BP1System/LLN0$RP$urcbN01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbO" rptID="BL01_BP1System/LLN0$RP$urcbO01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbP" rptID="BL01_BP1System/LLN0$RP$urcbP01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbA" rptID="System/LLN0$BR$brcbA01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbB" rptID="System/LLN0$BR$brcbB01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbC" rptID="System/LLN0$BR$brcbC01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="3" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbD" rptID="System/LLN0$BR$brcbD01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbE" rptID="BL01_BP1System/LLN0$BR$brcbE01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbF" rptID="BL01_BP1System/LLN0$BR$brcbF01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbG" rptID="BL01_BP1System/LLN0$BR$brcbG01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbH" rptID="BL01_BP1System/LLN0$BR$brcbH01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[01 FF] - Reset Indication"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[01 FF] - Reset Indication"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>System Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OrdRun">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="Order Running indication"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SyncSt">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="IED time synchronisation state"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb01"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 1"
                            name="gcb01" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb02"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 2"
                            name="gcb02" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb03"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 3"
                            name="gcb03" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb04"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 4"
                            name="gcb04" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb05"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 5"
                            name="gcb05" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb06"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 6"
                            name="gcb06" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb07"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 7"
                            name="gcb07" type="GOOSE"/>
                        <GSEControl appID="BL01_BP1System/LLN0$GO$gcb08"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 8"
                            name="gcb08" type="GOOSE"/>
                        <SettingControl actSG="1" numOfSGs="4"/>
                    </LN0>
                    <LN desc="Alarms" inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_ALM_96" prefix="Alm">
                        <DOI name="Alm1">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm10">
                            <DAI desc="DDB Ordinal: 152" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 152" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm11">
                            <DAI desc="DDB Ordinal: 153" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 153" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm12">
                            <DAI desc="DDB Ordinal: 154" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 154" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm13">
                            <DAI desc="DDB Ordinal: 155" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 155" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm14">
                            <DAI desc="DDB Ordinal: 156" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 156" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm15">
                            <DAI desc="DDB Ordinal: 157" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 157" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm16">
                            <DAI desc="DDB Ordinal: 158" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 158" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm17">
                            <DAI desc="DDB Ordinal: 159" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 159" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm18">
                            <DAI desc="DDB Ordinal: 160" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 160" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm19">
                            <DAI desc="DDB Ordinal: 161" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 161" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm2">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm20">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm21">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm22">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm23">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm24">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm25">
                            <DAI desc="DDB Ordinal: 167" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 167" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm26">
                            <DAI desc="DDB Ordinal: 168" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 168" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm27">
                            <DAI desc="DDB Ordinal: 169" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 169" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm28">
                            <DAI desc="DDB Ordinal: 170" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 170" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm29">
                            <DAI desc="DDB Ordinal: 171" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 171" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm3">
                            <DAI desc="DDB Ordinal: 145" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 145" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm30">
                            <DAI desc="DDB Ordinal: 172" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 172" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm31">
                            <DAI desc="DDB Ordinal: 173" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 173" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm32">
                            <DAI desc="DDB Ordinal: 174" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 174" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm33">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm34">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm35">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm36">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm37">
                            <DAI desc="DDB Ordinal: 175" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 175" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm38">
                            <DAI desc="DDB Ordinal: 176" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 176" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm39">
                            <DAI desc="DDB Ordinal: 177" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 177" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm4">
                            <DAI desc="DDB Ordinal: 146" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 146" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm40">
                            <DAI desc="DDB Ordinal: 178" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 178" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm41">
                            <DAI desc="DDB Ordinal: 179" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 179" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm42">
                            <DAI desc="DDB Ordinal: 180" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 180" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm43">
                            <DAI desc="DDB Ordinal: 181" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 181" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm44">
                            <DAI desc="DDB Ordinal: 182" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 182" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm45">
                            <DAI desc="DDB Ordinal: 183" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 183" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm46">
                            <DAI desc="DDB Ordinal: 184" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 184" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm47">
                            <DAI desc="DDB Ordinal: 185" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 185" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm48">
                            <DAI desc="DDB Ordinal: 186" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 186" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm49">
                            <DAI desc="DDB Ordinal: 187" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 187" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm5">
                            <DAI desc="DDB Ordinal: 147" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 147" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm50">
                            <DAI desc="DDB Ordinal: 188" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 188" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm51">
                            <DAI desc="DDB Ordinal: 189" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 189" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm52">
                            <DAI desc="DDB Ordinal: 190" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 190" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm53">
                            <DAI desc="DDB Ordinal: 191" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 191" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm54">
                            <DAI desc="DDB Ordinal: 192" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 192" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm55">
                            <DAI desc="DDB Ordinal: 193" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 193" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm56">
                            <DAI desc="DDB Ordinal: 194" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 194" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm57">
                            <DAI desc="DDB Ordinal: 195" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 195" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm58">
                            <DAI desc="DDB Ordinal: 196" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 196" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm59">
                            <DAI desc="DDB Ordinal: 197" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 197" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm6">
                            <DAI desc="DDB Ordinal: 148" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 148" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm60">
                            <DAI desc="DDB Ordinal: 198" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 198" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm61">
                            <DAI desc="DDB Ordinal: 199" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 199" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm62">
                            <DAI desc="DDB Ordinal: 200" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 200" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm63">
                            <DAI desc="DDB Ordinal: 201" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 201" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm64">
                            <DAI desc="DDB Ordinal: 202" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 202" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm65">
                            <DAI desc="DDB Ordinal: 769" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 769" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm66">
                            <DAI desc="DDB Ordinal: 410" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 410" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm67">
                            <DAI desc="DDB Ordinal: 770" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 770" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm68">
                            <DAI desc="DDB Ordinal: 771" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 771" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm69">
                            <DAI desc="DDB Ordinal: 772" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 772" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm7">
                            <DAI desc="DDB Ordinal: 149" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 149" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm70">
                            <DAI desc="DDB Ordinal: 773" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 773" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm71">
                            <DAI desc="DDB Ordinal: 774" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 774" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm72">
                            <DAI desc="DDB Ordinal: 775" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 775" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm73">
                            <DAI desc="DDB Ordinal: 776" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 776" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm74">
                            <DAI desc="DDB Ordinal: 777" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 777" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm75">
                            <DAI desc="DDB Ordinal: 778" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 778" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm76">
                            <DAI desc="DDB Ordinal: 779" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 779" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm77">
                            <DAI desc="DDB Ordinal: 780" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 780" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm78">
                            <DAI desc="DDB Ordinal: 781" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 781" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm79">
                            <DAI desc="DDB Ordinal: 782" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 782" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm8">
                            <DAI desc="DDB Ordinal: 150" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 150" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm80">
                            <DAI desc="DDB Ordinal: 783" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 783" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm81">
                            <DAI desc="DDB Ordinal: 784" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 784" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm82">
                            <DAI desc="DDB Ordinal: 785" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 785" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm83">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm84">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm85">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm86">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm87">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm88">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm89">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm9">
                            <DAI desc="DDB Ordinal: 151" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 151" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm90">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm91">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm92">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm93">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm94">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm95">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm96">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Alarm Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GooSE Input Signals" inst="1"
                        lnClass="GGIO" lnType="BT01_BP1_GGIO_IND_128" prefix="Gos">
                        <Private type="MiCOM-BindableType">VI</Private>
                        <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
									Ind65.stVal,
									Ind66.stVal,
									Ind67.stVal,
									Ind68.stVal,
									Ind69.stVal,
									Ind70.stVal,
									Ind71.stVal,
									Ind72.stVal,
									Ind73.stVal,
									Ind74.stVal,
									Ind75.stVal,
									Ind76.stVal,
									Ind77.stVal,
									Ind78.stVal,
									Ind79.stVal,
									Ind80.stVal,
									Ind81.stVal,
									Ind82.stVal,
									Ind83.stVal,
									Ind84.stVal,
									Ind85.stVal,
									Ind86.stVal,
									Ind87.stVal,
									Ind88.stVal,
									Ind89.stVal,
									Ind90.stVal,
									Ind91.stVal,
									Ind92.stVal,
									Ind93.stVal,
									Ind94.stVal,
									Ind95.stVal,
									Ind96.stVal,
									Ind97.stVal,
									Ind98.stVal,
									Ind99.stVal,
									Ind100.stVal,
									Ind101.stVal,
									Ind102.stVal,
									Ind103.stVal,
									Ind104.stVal,
									Ind105.stVal,
									Ind106.stVal,
									Ind107.stVal,
									Ind108.stVal,
									Ind109.stVal,
									Ind110.stVal,
									Ind111.stVal,
									Ind112.stVal,
									Ind113.stVal,
									Ind114.stVal,
									Ind115.stVal,
									Ind116.stVal,
									Ind117.stVal,
									Ind118.stVal,
									Ind119.stVal,
									Ind120.stVal,
									Ind121.stVal,
									Ind122.stVal,
									Ind123.stVal,
									Ind124.stVal,
									Ind125.stVal,
									Ind126.stVal,
									Ind127.stVal,
									Ind128.stVal,
						</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 1</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 832" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 10</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 841" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind100">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 100</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1442" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind101">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 101</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1443" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind102">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 102</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1444" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind103">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 103</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1445" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind104">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 104</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1446" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind105">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 105</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1447" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind106">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 106</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1448" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind107">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 107</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1449" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind108">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 108</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1450" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind109">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 109</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1451" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 11</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 842" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind110">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 110</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1452" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind111">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 111</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1453" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind112">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 112</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1454" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind113">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 113</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1455" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind114">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 114</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1456" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind115">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 115</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1457" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind116">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 116</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1458" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind117">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 117</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1459" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind118">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 118</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1460" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind119">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 119</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1461" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 12</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 843" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind120">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 120</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1462" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind121">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 121</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1463" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind122">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 122</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1464" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind123">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 123</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1465" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind124">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 124</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1466" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind125">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 125</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1467" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind126">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 126</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1468" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind127">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 127</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1469" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind128">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 128</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1470" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 13</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 844" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 14</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 845" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 15</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 846" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 16</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 847" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 17</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 848" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 18</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 849" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 19</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 850" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 2</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 833" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 20</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 851" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 21</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 852" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 22</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 853" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 23</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 854" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 24</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 855" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 25</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 856" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 26</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 857" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 27</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 858" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 28</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 859" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 29</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 860" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 3</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 834" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 30</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 861" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 31</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 862" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 32</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 863" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind33">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 33</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 864" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind34">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 34</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 865" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind35">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 35</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 866" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind36">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 36</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 867" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind37">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 37</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 868" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind38">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 38</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 869" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind39">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 39</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 870" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 4</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 835" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind40">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 40</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 871" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind41">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 41</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 872" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind42">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 42</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 873" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind43">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 43</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 874" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind44">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 44</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 875" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind45">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 45</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 876" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind46">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 46</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 877" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind47">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 47</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 878" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind48">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 48</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 879" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind49">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 49</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 880" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 5</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 836" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind50">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 50</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 881" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind51">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 51</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 882" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind52">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 52</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 883" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind53">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 53</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 884" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind54">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 54</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 885" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind55">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 55</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 886" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind56">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 56</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 887" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind57">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 57</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 888" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind58">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 58</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 889" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind59">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 59</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 890" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 6</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 837" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind60">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 60</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 891" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind61">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 61</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 892" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind62">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 62</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 893" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind63">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 63</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 894" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind64">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 64</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 895" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind65">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 65</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1407" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind66">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 66</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1408" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind67">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 67</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1409" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind68">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 68</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1410" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind69">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 69</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1411" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 7</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 838" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind70">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 70</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1412" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind71">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 71</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1413" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind72">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 72</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1414" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind73">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 73</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1415" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind74">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 74</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1416" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind75">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 75</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1417" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind76">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 76</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1418" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind77">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 77</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1419" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind78">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 78</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1420" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind79">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 79</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1421" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 8</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 839" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind80">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 80</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1422" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind81">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 81</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1423" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind82">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 82</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1424" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind83">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 83</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1425" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind84">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 84</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1426" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind85">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 85</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1427" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind86">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 86</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1428" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind87">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 87</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1429" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind88">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 88</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1430" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind89">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 89</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1431" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 9</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 840" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind90">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 90</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1432" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind91">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 91</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1433" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind92">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 92</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1434" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind93">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 93</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1435" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind94">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 94</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1436" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind95">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 95</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1437" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind96">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 96</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1438" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind97">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 97</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1439" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind98">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 98</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1440" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind99">
                            <DAI name="d" valKind="RO">
                                <Val>VIP 99</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1441" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE Input Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GOOSE Output Signals" inst="2"
                        lnClass="GGIO" lnType="BT01_BP1_GGIO_IND_32" prefix="Gos">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="DDB Ordinal: 1024" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1024" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI desc="DDB Ordinal: 1033" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1033" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI desc="DDB Ordinal: 1034" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1034" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI desc="DDB Ordinal: 1035" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1035" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI desc="DDB Ordinal: 1036" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1036" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI desc="DDB Ordinal: 1037" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1037" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI desc="DDB Ordinal: 1038" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1038" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI desc="DDB Ordinal: 1039" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1039" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI desc="DDB Ordinal: 1040" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1040" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI desc="DDB Ordinal: 1041" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1041" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI desc="DDB Ordinal: 1042" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1042" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="DDB Ordinal: 1025" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1025" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI desc="DDB Ordinal: 1043" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1043" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI desc="DDB Ordinal: 1044" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1044" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI desc="DDB Ordinal: 1045" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1045" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI desc="DDB Ordinal: 1046" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1046" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI desc="DDB Ordinal: 1047" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1047" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI desc="DDB Ordinal: 1048" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1048" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI desc="DDB Ordinal: 1049" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1049" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI desc="DDB Ordinal: 1050" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1050" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI desc="DDB Ordinal: 1051" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1051" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI desc="DDB Ordinal: 1052" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1052" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="DDB Ordinal: 1026" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1026" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI desc="DDB Ordinal: 1053" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1053" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI desc="DDB Ordinal: 1054" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1054" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI desc="DDB Ordinal: 1055" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1055" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="DDB Ordinal: 1027" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1027" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="DDB Ordinal: 1028" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1028" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="DDB Ordinal: 1029" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1029" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="DDB Ordinal: 1030" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1030" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="DDB Ordinal: 1031" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1031" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI desc="DDB Ordinal: 1032" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1032" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE Output Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Red LED Signals" inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_IND_8" prefix="Led">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="DDB Ordinal: 64" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 64" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="DDB Ordinal: 65" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 65" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="DDB Ordinal: 66" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 66" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="DDB Ordinal: 67" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 67" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="DDB Ordinal: 68" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 68" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="DDB Ordinal: 69" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 69" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="DDB Ordinal: 70" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 70" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="DDB Ordinal: 71" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 71" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Red LED Signals</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Opto Inputs" inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_IND_16" prefix="Opt">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="[4A 01] - Opto Input 1" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 32" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI desc="[4A 0A] - Opto Input 10" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 41" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI desc="[4A 0B] - Opto Input 11" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 42" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI desc="[4A 0C] - Opto Input 12" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 43" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI desc="[4A 0D] - Opto Input 13" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 44" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI desc="[4A 0E] - Opto Input 14" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 45" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI desc="[4A 0F] - Opto Input 15" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 46" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI desc="[4A 10] - Opto Input 16" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 47" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="[4A 02] - Opto Input 2" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 33" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="[4A 03] - Opto Input 3" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 34" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="[4A 04] - Opto Input 4" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 35" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="[4A 05] - Opto Input 5" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 36" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="[4A 06] - Opto Input 6" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 37" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="[4A 07] - Opto Input 7" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 38" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="[4A 08] - Opto Input 8" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 39" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI desc="[4A 09] - Opto Input 9" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 40" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[0F 01] - Opto I/P Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Uniqueness of control &quot;Order Running&quot; indications for Control operations"
                        inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_IND_64" prefix="OrdRun">
                        <Private type="MiCOM-BindableType">OrdRun</Private>
                        <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
						</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind33">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind34">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind35">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind36">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind37">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind38">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind39">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind40">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind41">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind42">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind43">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind44">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind45">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind46">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind47">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind48">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind49">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind50">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind51">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind52">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind53">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind54">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind55">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind56">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind57">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind58">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind59">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind60">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind61">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind62">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind63">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind64">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE Input Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Controllable Inputs" inst="1"
                        lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_IND_32_CTRL" prefix="Plo">
                        <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,SPCSO5.ctlModel,SPCSO5.sboTimeout,SPCSO6.ctlModel,SPCSO6.sboTimeout,SPCSO7.ctlModel,SPCSO7.sboTimeout,SPCSO8.ctlModel,SPCSO8.sboTimeout,SPCSO9.ctlModel,SPCSO9.sboTimeout,SPCSO10.ctlModel,SPCSO10.sboTimeout,SPCSO11.ctlModel,SPCSO11.sboTimeout,SPCSO12.ctlModel,SPCSO12.sboTimeout,SPCSO13.ctlModel,SPCSO13.sboTimeout,SPCSO14.ctlModel,SPCSO14.sboTimeout,SPCSO15.ctlModel,SPCSO15.sboTimeout,SPCSO16.ctlModel,SPCSO16.sboTimeout,SPCSO17.ctlModel,SPCSO17.sboTimeout,SPCSO18.ctlModel,SPCSO18.sboTimeout,SPCSO19.ctlModel,SPCSO19.sboTimeout,SPCSO20.ctlModel,SPCSO20.sboTimeout,SPCSO21.ctlModel,SPCSO21.sboTimeout,SPCSO22.ctlModel,SPCSO22.sboTimeout,SPCSO23.ctlModel,SPCSO23.sboTimeout,SPCSO24.ctlModel,SPCSO24.sboTimeout,SPCSO25.ctlModel,SPCSO25.sboTimeout,SPCSO26.ctlModel,SPCSO26.sboTimeout,SPCSO27.ctlModel,SPCSO27.sboTimeout,SPCSO28.ctlModel,SPCSO28.sboTimeout,SPCSO29.ctlModel,SPCSO29.sboTimeout,SPCSO30.ctlModel,SPCSO30.sboTimeout,SPCSO31.ctlModel,SPCSO31.sboTimeout,SPCSO32.ctlModel,SPCSO32.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[12 01] - Ctrl I/P Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 02] - Control Input 1"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 800" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO10">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0B] - Control Input 10"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 809" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO11">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0C] - Control Input 11"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 810" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO12">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0D] - Control Input 12"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 811" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO13">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0E] - Control Input 13"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 812" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO14">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0F] - Control Input 14"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 813" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO15">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 10] - Control Input 15"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 814" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO16">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 11] - Control Input 16"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 815" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO17">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 12] - Control Input 17"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 816" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO18">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 13] - Control Input 18"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 817" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO19">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 14] - Control Input 19"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 818" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 03] - Control Input 2"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 801" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO20">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 15] - Control Input 20"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 819" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO21">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 16] - Control Input 21"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 820" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO22">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 17] - Control Input 22"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 821" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO23">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 18] - Control Input 23"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 822" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO24">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 19] - Control Input 24"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 823" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO25">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1A] - Control Input 25"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 824" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO26">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1B] - Control Input 26"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 825" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO27">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1C] - Control Input 27"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 826" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO28">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1D] - Control Input 28"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 827" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO29">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1E] - Control Input 29"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 828" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 04] - Control Input 3"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 802" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO30">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1F] - Control Input 30"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 829" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO31">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 20] - Control Input 31"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 830" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO32">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 21] - Control Input 32"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 831" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 05] - Control Input 4"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 803" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 06] - Control Input 5"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 804" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 07] - Control Input 6"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 805" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 08] - Control Input 7"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 806" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 09] - Control Input 8"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 807" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO9">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0A] - Control Input 9"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 808" name="stVal" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Output Contacts" inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_IND_15" prefix="Rly">
                        <DOI name="Beh">
                            <DAI desc="[0F 0D] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="[4B 01] - Relay 1" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 0" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI desc="[4B 0A] - Relay 10" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 9" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI desc="[4B 0B] - Relay 11" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 10" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI desc="[4B 0C] - Relay 12" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 11" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI desc="[4B 0D] - Relay 13" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 12" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI desc="[4B 0E] - Relay 14" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 13" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI desc="[4B 0F] - Relay 15" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 14" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="[4B 02] - Relay 2" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="[4B 03] - Relay 3" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 2" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="[4B 04] - Relay 4" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 3" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="[4B 05] - Relay 5" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 4" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="[4B 06] - Relay 6" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 5" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="[4B 07] - Relay 7" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 6" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="[4B 08] - Relay 8" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 7" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI desc="[4B 09] - Relay 9" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 8" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[0F 0D] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[0F 02] - Relay O/P Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED configVersion="P142v46U"
        desc="P142 Feeder protection relay with auto-reclose"
        manufacturer="SCHNEIDER ELECTRIC" name="BT01_BP1" type="P142">
        <Private type="MiCOM-ModellingToolID">Schneider Electric IEC61850 Px40 Modelling Tool</Private>
        <Private type="MiCOM-ModellingToolVersion">2.23</Private>
        <Private type="MiCOM-ModelNumber">P142???????46?J (U)</Private>
        <Private type="MiCOM-SNTPServers">2</Private>
        <Private type="MiCOM-TimeServer"/>
        <Private type="MiCOM-MCLVersion">V2.0</Private>
        <Private type="MiCOM-UniqueID">27412669-359125715.859-51330</Private>
        <Services>
            <DynAssociation/>
            <SettingGroups/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet max="100" modify="true"/>
            <ReadWrite/>
            <ConfReportControl max="24"/>
            <GetCBValues/>
            <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Conf"
                intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
            <GSESettings appID="Conf" cbName="Fix" datSet="Conf"/>
            <GOOSE max="8"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint clock="false" desc="IEC61850 Interface" name="AP1" router="false">
            <Server desc="IEC61850 Compliant data model" timeout="900">
                <Authentication none="true"/>
                <LDevice desc="P142 Controls Domain" inst="Control">
                    <LN0 desc="Controls Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_CONTROL_AR">
                        <Private type="MiCOM-ConfigurableAttributes">ArcMod.ctlModel,</Private>
                        <DOI name="ArcBeh">
                            <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ArcMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Controls Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Auto Reclose" inst="1" lnClass="RREC"
                        lnType="BT01_BP1_RREC_NO_SEG" prefix="Arc">
                        <DOI name="AutoRecSt">
                            <DAI
                                desc="Reads the Autoreclose Status with respect to the 'AutoRecSt' Attribute in the RREC Logical Node."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Beh">
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 24] - Auto-Reclose"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 371" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="XCBR Interlocking" inst="1" lnClass="CILO"
                        lnType="BT01_BP1_CILO_INTERLOCK" prefix="">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EnaCls">
                            <DAI
                                desc="Returns the status of DDB_BLOCK_REMOTE_CB_OPS"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EnaOpn">
                            <DAI
                                desc="Returns the status of DDB_BLOCK_REMOTE_CB_OPS"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[06 00] - CB CONDITION" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Circuit Breaker Monitoring" inst="1"
                        lnClass="XCBR" lnType="BT01_BP1_XCBR_BASIC" prefix="">
                        <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,Lock.ctlModel,Lock.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBOpCap">
                            <DAI desc="Returns CB operating capacity"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI
                                desc="Returns the Health of the CB with respect to XCBR.EEHealth."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI desc="[07 01] - CB Control by"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Lock">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="Handle Circuit Breaker locks"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[06 00] - CB CONDITION" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI desc="[06 01] - CB Operations"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="cdcName" valKind="RO">
                                <Val>DPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[00 10] - CB Trip/Close"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI
                                desc="Returns the Status of the CB with respect to XCBR.Pos."
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P142 Measurements Domain" inst="Measurements">
                    <LN0 desc="Measurements Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_STANDARD">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Measurements Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary Fourier Measurements" inst="1"
                        lnClass="MMXU"
                        lnType="BT01_BP1_MMXU_FOURIER_P145" prefix="PriFou">
                        <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,A1.phsA.db,A1.phsA.rangeC.min.f,A1.phsA.rangeC.max.f,A1.phsB.db,A1.phsB.rangeC.min.f,A1.phsB.rangeC.max.f,A1.phsC.db,A1.phsC.rangeC.min.f,A1.phsC.rangeC.max.f,A1.neut.db,A1.neut.rangeC.min.f,A1.neut.rangeC.max.f,A2.res.db,A2.res.rangeC.min.f,A2.res.rangeC.max.f,A3.res.db,A3.res.rangeC.min.f,A3.res.rangeC.max.f,W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,PhV.neut.units.multiplier,A1.phsA.units.multiplier,A1.phsB.units.multiplier,A1.phsC.units.multiplier,A1.neut.units.multiplier,A2.res.units.multiplier,A3.res.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,</Private>
                        <DOI name="A1">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0A] - IN Derived Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 09] - IN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 09] - IN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 02] - IA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 01] - IA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 01] - IA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 04] - IB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 03] - IB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 03] - IB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 06] - IC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 05] - IC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 05] - IC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A2">
                            <DAI name="d" valKind="RO">
                                <Val>IN Measured Measurement</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 08] - IN Measured Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A3">
                            <DAI name="d" valKind="RO">
                                <Val>ISEF Measurements</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI desc="[02 0C] - ISEF Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 0B] - ISEF Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 0B] - ISEF Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 2D] - Frequency" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>70</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>40</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 2D] - Frequency"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PF">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 0F] - APh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 10] - BPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 11] - CPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
