                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 23] - VN Derived Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 22] - VN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 22] - VN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1B] - VAN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1A] - VAN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1A] - VAN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1D] - VBN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1C] - VBN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1C] - VBN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1F] - VCN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1E] - VCN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1E] - VCN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PPV">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 15] - VAB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 14] - VAB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 14] - VAB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 17] - VBC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 16] - VBC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 16] - VBC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 19] - VCA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 18] - VCA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 18] - VCA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="TotPF">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0E] - 3Ph Power Factor"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TotVA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotVAr">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotW">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VA">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 04] - A Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 04] - A Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 05] - B Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 05] - B Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 06] - C Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 06] - C Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="W">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 01] - A Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 01] - A Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 02] - B Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 02] - B Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 03] - C Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 03] - C Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Primary based metering quantities"
                        inst="1" lnClass="MMTR"
                        lnType="BT01_BP1_MMTR_PRIV" prefix="Pri">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DmdVArh">
                            <DAI desc="[03 15] - 3Ph VArHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh">
                            <DAI desc="[03 13] - 3Ph WHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh">
                            <DAI desc="[03 14] - 3Ph VArHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh">
                            <DAI desc="[03 12] - 3Ph WHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVArh">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotWh">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary Sequence Measurements" inst="1"
                        lnClass="MSQI" lnType="BT01_BP1_MSQI_ALL" prefix="Pri">
                        <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,ImbNgA.db,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,SeqA.c1.units.multiplier,SeqA.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c1.units.multiplier,SeqV.c2.units.multiplier,SeqV.c3.units.multiplier,ImbNgA.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ImbNgA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Sequence and Imbalance Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 41] - I1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 40] - I1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 40] - I1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 43] - I2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 42] - I2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 42] - I2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 45] - I0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 44] - I0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 44] - I0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 47] - V1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 46] - V1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 46] - V1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 49] - V2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 48] - V2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 48] - V2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 4B] - V0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 4A] - V0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 4A] - V0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary Metering Statistics" inst="1"
                        lnClass="MSTA" lnType="BT01_BP1_MSTA_I_W_VAR" prefix="Pri">
                        <Private type="MiCOM-ConfigurableAttributes">AvAmps1.db,AvAmps1.rangeC.min.f,AvAmps1.rangeC.max.f,AvAmps2.db,AvAmps2.rangeC.min.f,AvAmps2.rangeC.max.f,AvAmps3.db,AvAmps3.rangeC.min.f,AvAmps3.rangeC.max.f,AvAmps4.db,AvAmps4.rangeC.min.f,AvAmps4.rangeC.max.f,AvAmps5.db,AvAmps5.rangeC.min.f,AvAmps5.rangeC.max.f,AvAmps6.db,AvAmps6.rangeC.min.f,AvAmps6.rangeC.max.f,MaxAmps1.db,MaxAmps1.rangeC.min.f,MaxAmps1.rangeC.max.f,MaxAmps2.db,MaxAmps2.rangeC.min.f,MaxAmps2.rangeC.max.f,MaxAmps3.db,MaxAmps3.rangeC.min.f,MaxAmps3.rangeC.max.f,AvW1.db,AvW1.rangeC.min.f,AvW1.rangeC.max.f,AvW2.db,AvW2.rangeC.min.f,AvW2.rangeC.max.f,MaxW.db,MaxW.rangeC.min.f,MaxW.rangeC.max.f,AvVAr1.db,AvVAr1.rangeC.min.f,AvVAr1.rangeC.max.f,AvVAr2.db,AvVAr2.rangeC.min.f,AvVAr2.rangeC.max.f,MaxVAr.db,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,AvAmps1.units.multiplier,AvAmps2.units.multiplier,AvAmps3.units.multiplier,AvAmps4.units.multiplier,AvAmps5.units.multiplier,AvAmps6.units.multiplier,MaxAmps1.units.multiplier,MaxAmps2.units.multiplier,MaxAmps3.units.multiplier,AvW1.units.multiplier,AvW2.units.multiplier,MaxW.units.multiplier,AvVAr1.units.multiplier,AvVAr2.units.multiplier,MaxVAr.units.multiplier,</Private>
                        <DOI name="AvAmps1">
                            <DAI desc="[03 18] - IA  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps2">
                            <DAI desc="[03 19] - IB  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps3">
                            <DAI desc="[03 1A] - IC  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps4">
                            <DAI desc="[03 1D] - IA Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps5">
                            <DAI desc="[03 1E] - IB Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps6">
                            <DAI desc="[03 1F] - IC Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr1">
                            <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr2">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW1">
                            <DAI desc="[03 16] - 3Ph W Fix Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW2">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxAmps1">
                            <DAI desc="[03 22] - IA Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps2">
                            <DAI desc="[03 23] - IB Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps3">
                            <DAI desc="[03 24] - IC Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxVAr">
                            <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxW">
                            <DAI desc="[03 20] - 3Ph W Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Metering Statistics</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary RMS Measurements" inst="1"
                        lnClass="MMXU" lnType="BT01_BP1_MMXU_RMS_P145" prefix="PriRms">
                        <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
                        <DOI name="A">
                            <DAI name="d" valKind="Set">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 10] - IA RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 10] - IA RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 11] - IB RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 12] - IC RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary Fourier Measurements" inst="1"
                        lnClass="MMXU"
                        lnType="BT01_BP1_MMXU_FOURIER_P145" prefix="SecFou">
                        <Private type="MiCOM-ConfigurableAttributes">A2.res.db,A3.res.db,A1.phsA.db,PhV.phsA.db,A1.phsB.db,PhV.phsB.db,A1.phsC.db,PhV.phsC.db,A1.neut.db,PhV.neut.db,PPV.phsAB.db,PPV.phsBC.db,PPV.phsCA.db,W.phsA.db,W.phsB.db,W.phsC.db,VAr.phsA.db,VAr.phsB.db,VAr.phsC.db,VA.phsA.db,VA.phsB.db,VA.phsC.db,PF.phsA.db,PF.phsB.db,PF.phsC.db,TotW.db,TotVAr.db,TotVA.db,TotPF.db,Hz.db,A2.res.rangeC.min.f,A2.res.rangeC.max.f,A3.res.rangeC.min.f,A3.res.rangeC.max.f,A1.phsA.rangeC.min.f,A1.phsA.rangeC.max.f,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,A1.phsB.rangeC.min.f,A1.phsB.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,A1.phsC.rangeC.min.f,A1.phsC.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,A1.neut.rangeC.min.f,A1.neut.rangeC.max.f,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.rangeC.min.f,Hz.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,A2.res.units.multiplier,A3.res.units.multiplier,A1.phsA.units.multiplier,PhV.phsA.units.multiplier,A1.phsB.units.multiplier,PhV.phsB.units.multiplier,A1.phsC.units.multiplier,PhV.phsC.units.multiplier,A1.neut.units.multiplier,PhV.neut.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,</Private>
                        <DOI name="A1">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0A] - IN Derived Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 09] - IN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 09] - IN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 02] - IA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 01] - IA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 01] - IA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 04] - IB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 03] - IB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 03] - IB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 06] - IC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 05] - IC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 05] - IC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A2">
                            <DAI name="d" valKind="RO">
                                <Val>IN Measured Measurement</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 08] - IN Measured Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 07] - IN Measured Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="A3">
                            <DAI name="d" valKind="RO">
                                <Val>ISEF Measurements</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI desc="[02 0C] - ISEF Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 0B] - ISEF Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 0B] - ISEF Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 2D] - Frequency" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>70</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>40</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 2D] - Frequency"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PF">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 0F] - APh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 10] - BPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 11] - CPh Power Factor"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <SDI name="neut">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 23] - VN Derived Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 22] - VN Derived Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 22] - VN Derived Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1B] - VAN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1A] - VAN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1A] - VAN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1D] - VBN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1C] - VBN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1C] - VBN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 1F] - VCN Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 1E] - VCN Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 1E] - VCN Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="PPV">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 15] - VAB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 14] - VAB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 14] - VAB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 17] - VBC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 16] - VBC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 16] - VBC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 19] - VCA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 18] - VCA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>380</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 18] - VCA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="TotPF">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0E] - 3Ph Power Factor"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO">
                                    <Val>cos(phi)</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TotVA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0C] - 3 Phase VA"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotVAr">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0B] - 3 Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TotW">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 0A] - 3 Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VA">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 07] - A Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 08] - B Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 09] - C Phase VA"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 04] - A Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 04] - A Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 05] - B Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 05] - B Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 06] - C Phase VArs"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 06] - C Phase VArs"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="W">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 01] - A Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 01] - A Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 02] - B Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 02] - B Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[03 03] - C Phase Watts"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[03 03] - C Phase Watts"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary based metering quantities"
                        inst="1" lnClass="MMTR"
                        lnType="BT01_BP1_MMTR_PRIV" prefix="Sec">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DmdVArh">
                            <DAI desc="[03 15] - 3Ph VArHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh">
                            <DAI desc="[03 13] - 3Ph WHours Rev"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[03 25] - Reset Demand"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh">
                            <DAI desc="[03 14] - 3Ph VArHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh">
                            <DAI desc="[03 12] - 3Ph WHours Fwd"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVArh">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotWh">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="actVal" valKind="RO"/>
                            <DAI name="pulsQty" valKind="RO">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary Sequence Measurements" inst="1"
                        lnClass="MSQI" lnType="BT01_BP1_MSQI_ALL" prefix="Sec">
                        <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqV.c1.db,SeqA.c2.db,SeqV.c2.db,SeqA.c3.db,SeqV.c3.db,ImbNgA.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,ImbNgA.units.multiplier,SeqA.c1.units.multiplier,SeqV.c1.units.multiplier,SeqA.c2.units.multiplier,SeqV.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c3.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ImbNgA">
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0C] - I2/I1 Ratio"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Sequence and Imbalance Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 41] - I1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 40] - I1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 40] - I1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 43] - I2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 42] - I2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 42] - I2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 45] - I0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 44] - I0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 44] - I0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 47] - V1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 46] - V1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 46] - V1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 49] - V2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 48] - V2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 48] - V2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 4B] - V0 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 4A] - V0 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 4A] - V0 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" valKind="RO">
                                <Val>pos-neg-zero</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary Metering Statistics" inst="1"
                        lnClass="MSTA" lnType="BT01_BP1_MSTA_I_W_VAR" prefix="Sec">
                        <Private type="MiCOM-ConfigurableAttributes">AvAmps1.db,AvAmps2.db,AvAmps3.db,MaxAmps1.db,AvAmps4.db,AvAmps5.db,AvAmps6.db,AvW1.db,MaxAmps2.db,MaxAmps3.db,AvVAr2.db,AvVAr1.db,AvW2.db,MaxW.db,MaxVAr.db,AvAmps1.rangeC.min.f,AvAmps1.rangeC.max.f,AvAmps2.rangeC.min.f,AvAmps2.rangeC.max.f,AvAmps3.rangeC.min.f,AvAmps3.rangeC.max.f,MaxAmps1.rangeC.min.f,MaxAmps1.rangeC.max.f,AvAmps4.rangeC.min.f,AvAmps4.rangeC.max.f,AvAmps5.rangeC.min.f,AvAmps5.rangeC.max.f,AvAmps6.rangeC.min.f,AvAmps6.rangeC.max.f,AvW1.rangeC.min.f,AvW1.rangeC.max.f,MaxAmps2.rangeC.min.f,MaxAmps2.rangeC.max.f,MaxAmps3.rangeC.min.f,MaxAmps3.rangeC.max.f,AvVAr2.rangeC.min.f,AvVAr2.rangeC.max.f,AvVAr1.rangeC.min.f,AvVAr1.rangeC.max.f,AvW2.rangeC.min.f,AvW2.rangeC.max.f,MaxW.rangeC.min.f,MaxW.rangeC.max.f,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,AvAmps1.units.multiplier,AvAmps2.units.multiplier,AvAmps3.units.multiplier,MaxAmps1.units.multiplier,AvAmps4.units.multiplier,AvAmps5.units.multiplier,AvW1.units.multiplier,AvAmps6.units.multiplier,MaxAmps2.units.multiplier,MaxAmps3.units.multiplier,AvVAr2.units.multiplier,AvVAr1.units.multiplier,AvW2.units.multiplier,MaxW.units.multiplier,MaxVAr.units.multiplier,</Private>
                        <DOI name="AvAmps1">
                            <DAI desc="[03 18] - IA  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 18] - IA  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps2">
                            <DAI desc="[03 19] - IB  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 19] - IB  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps3">
                            <DAI desc="[03 1A] - IC  Fixed Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1A] - IC  Fixed Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps4">
                            <DAI desc="[03 1D] - IA Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1D] - IA Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps5">
                            <DAI desc="[03 1E] - IB Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1E] - IB Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvAmps6">
                            <DAI desc="[03 1F] - IC Roll Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1F] - IC Roll Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr1">
                            <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 17] - 3Ph VArs Fix Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvVAr2">
                            <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1C] - 3Ph VArs RollDem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW1">
                            <DAI desc="[03 16] - 3Ph W Fix Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 16] - 3Ph W Fix Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AvW2">
                            <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 1B] - 3 Ph W Roll Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxAmps1">
                            <DAI desc="[03 22] - IA Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 22] - IA Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps2">
                            <DAI desc="[03 23] - IB Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 23] - IB Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxAmps3">
                            <DAI desc="[03 24] - IC Peak Demand"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 24] - IC Peak Demand"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxVAr">
                            <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 21] - 3Ph VAr Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="MaxW">
                            <DAI desc="[03 20] - 3Ph W Peak Dem"
                                name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>660</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[03 20] - 3Ph W Peak Dem"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Metering Statistics</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary RMS Measurements" inst="1"
                        lnClass="MMXU" lnType="BT01_BP1_MMXU_RMS_P145" prefix="SecRms">
                        <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsB.db,PhV.phsC.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
                        <DOI name="A">
                            <DAI name="d" valKind="Set">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 10] - IA RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 10] - IA RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 11] - IB RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 12] - IC RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>3</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 11] - IB RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 27] - VAN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 28] - VBN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 29] - VCN RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P142 Protection Domain" inst="Protection">
                    <LN0 desc="Protection Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_PROT">
                        <Private type="MiCOM-ConfigurableAttributes">OcpMod.ctlModel,NgcMod.ctlModel,EfmMod.ctlModel,EfdMod.ctlModel,SenMod.ctlModel,VtpMod.ctlModel,NvdMod.ctlModel,NgvMod.ctlModel,FrqMod.ctlModel,ThmMod.ctlModel,CbfMod.ctlModel,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CbfBeh">
                            <DAI desc="[09 20] - CB Fail" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CbfMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfdBeh">
                            <DAI desc="[09 14] - Earth Fault 2" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 14] - Earth Fault 2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfdMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 14] - Earth Fault 2"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 14] - Earth Fault 2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfmBeh">
                            <DAI desc="[09 13] - Earth Fault 1" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault 1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfmMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault 1"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault 1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FrqBeh">
                            <DAI desc="[09 1E] - Freq Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FrqMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Protection Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NgcBeh">
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NgcMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 11] - Neg Sequence O/C"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NgvBeh">
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NgvMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 18] - Neg Sequence O/V"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NvdBeh">
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NvdMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 16] - Residual O/V NVD"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="OcpBeh">
                            <DAI desc="[09 10] - Overcurrent" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="OcpMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SenBeh">
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SenMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 15] - SEF/REF Prot'n"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ThmBeh">
                            <DAI desc="[09 17] - Thermal Overload"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 17] - Thermal Overload"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ThmMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 17] - Thermal Overload"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 17] - Thermal Overload"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VtpBeh">
                            <DAI desc="[09 1D] - Volt Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VtpMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN0>
                    <LN desc="CB Fail 1" inst="1" lnClass="RBRF"
                        lnType="BT01_BP1_RBRF_EXTTRIP" prefix="Cbf">
                        <DOI name="Beh">
                            <DAI desc="[FE 07] - CbfRBRF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[45 02] - CB Fail 1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[45 02] - CB Fail 1 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI desc="DDB Ordinal: 353" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CB Fail 2" inst="2" lnClass="RBRF"
                        lnType="BT01_BP1_RBRF_EXTTRIP" prefix="Cbf">
                        <DOI name="Beh">
                            <DAI desc="[FE 08] - CbfRBRF2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[45 04] - CB Fail 2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[45 04] - CB Fail 2 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI desc="DDB Ordinal: 354" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 1 Frequency Rate of Change"
                        inst="1" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 30] - dfpPFRC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 0B] - df/dt+t 1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 0B] - df/dt+t 1 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1285" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1284" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 2 Frequency Rate of Change"
                        inst="2" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 31] - dfpPFRC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 1E] - df/dt+t 2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 1E] - df/dt+t 2 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1299" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1298" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 3 Frequency Rate of Change"
                        inst="3" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 32] - dfpPFRC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 31] - df/dt+t 3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 31] - df/dt+t 3 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1313" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1312" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 4 Frequency Rate of Change"
                        inst="4" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 33] - dfpPFRC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 44] - df/dt+t 4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 44] - df/dt+t 4 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1327" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1326" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 5 Frequency Rate of Change"
                        inst="5" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 34] - dfpPFRC5.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 57] - df/dt+t 5 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 57] - df/dt+t 5 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1341" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1340" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 6 Frequency Rate of Change"
                        inst="6" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 35] - dfpPFRC6.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 6A] - df/dt+t 6 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 6A] - df/dt+t 6 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1355" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1354" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 7 Frequency Rate of Change"
                        inst="7" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 36] - dfpPFRC7.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 7D] - df/dt+t 7 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 7D] - df/dt+t 7 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1369" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1368" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 8 Frequency Rate of Change"
                        inst="8" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 37] - dfpPFRC8.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D 90] - df/dt+t 8 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D 90] - df/dt+t 8 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1383" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1382" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="df/dt> 9 Frequency Rate of Change"
                        inst="9" lnClass="PFRC"
                        lnType="BT01_BP1_PFRC_NO_SEG" prefix="Dfp">
                        <DOI name="Beh">
                            <DAI desc="[FE 38] - dfpPFRC9.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[4D A3] - df/dt+t 9 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[4D A3] - df/dt+t 9 Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1397" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1396" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 1 Earth Fault (Derived)" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 0D] - EfdPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 25] - IN2>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 25] - IN2>1 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 265" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 265" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 26] - IN2>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 26] - IN2>1 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 319" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 319" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 2 Earth Fault (Derived)" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 0E] - EfdPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 36] - IN2>2 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 36] - IN2>2 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 266" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 266" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 37] - IN2>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 37] - IN2>2 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 320" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 320" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 3 Earth Fault (Derived)" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 0F] - EfdPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 46] - IN2>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 46] - IN2>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 267" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 267" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 47] - IN2>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 47] - IN2>3 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 321" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 321" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN2> 4 Earth Fault (Derived)" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efd">
                        <DOI name="Beh">
                            <DAI desc="[FE 10] - EfdPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[39 4D] - IN2>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[39 4D] - IN2>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 268" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 268" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[39 4E] - IN2>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[39 4E] - IN2>4 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 322" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 322" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 1 Earth Fault (Measured)" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 11] - EfmPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 25] - IN1>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 25] - IN1>1 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 261" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 261" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 26] - IN1>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 26] - IN1>1 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 315" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 315" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 2 Earth Fault (Measured)" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 12] - EfmPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 36] - IN1>2 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 36] - IN1>2 Function"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 262" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 262" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 37] - IN1>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 37] - IN1>2 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 316" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 316" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 3 Earth Fault (Measured)" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 13] - EfmPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 46] - IN1>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 46] - IN1>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 263" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 263" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 47] - IN1>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 47] - IN1>3 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 317" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 317" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="IN1> 4 Earth Fault (Measured)" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NEU" prefix="Efm">
                        <DOI name="Beh">
                            <DAI desc="[FE 14] - EfmPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[38 4D] - IN1>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[38 4D] - IN1>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 264" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 264" name="neut" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 4E] - IN1>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[38 4E] - IN1>4 Direction"
                                name="dirNeut" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 318" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 318" name="neut" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F> 1 Over Frequency" inst="1"
                        lnClass="PTOF" lnType="BT01_BP1_PTOF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 15] - FrqPTOF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 10] - F>1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 10] - F>1 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 428" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 422" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F> 2 Over Frequency" inst="2"
                        lnClass="PTOF" lnType="BT01_BP1_PTOF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 16] - FrqPTOF2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 13] - F>2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 13] - F>2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 429" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 423" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 1 Under Frequency" inst="1"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 17] - FrqPTUF1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 02] - F&lt;1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 02] - F&lt;1 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 424" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 418" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 2 Under Frequency" inst="2"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 18] - FrqPTUF2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 05] - F&lt;2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 05] - F&lt;2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 425" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 419" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 3 Under Frequency" inst="3"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 19] - FrqPTUF3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 08] - F&lt;3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 08] - F&lt;3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 426" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 420" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 4 Under Frequency" inst="4"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 1A] - FrqPTUF4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[43 0B] - F&lt;4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[43 0B] - F&lt;4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 427" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 421" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="I2> 1 Negative Sequence" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1B] - NgcPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 10] - I2>1 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 10] - I2>1 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 513" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 12] - I2>1 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 509" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I2> 2 Negative Sequence" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1C] - NgcPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 20] - I2>2 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 20] - I2>2 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 514" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 22] - I2>2 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 510" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I2> 3 Negative Sequence" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1D] - NgcPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 30] - I2>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 30] - I2>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 515" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 32] - I2>3 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 511" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I2> 4 Negative Sequence" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="Ngc">
                        <DOI name="Beh">
                            <DAI desc="[FE 1E] - NgcPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[36 40] - I2>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[36 40] - I2>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 516" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[36 42] - I2>4 Directional"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 512" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="V2> 1 Negative Sequence" inst="1"
                        lnClass="PTOV" lnType="BT01_BP1_PTOV_NO_SEG" prefix="Ngv">
                        <DOI name="Beh">
                            <DAI desc="[FE 1F] - NgvPTOV1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[3D 01] - V2> Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[3D 01] - V2> Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 277" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 330" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 1 Overcurrent" inst="1" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 01] - OcpPTOC1.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 23] - I>1 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 23] - I>1 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 243" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 244" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 245" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 246" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 24] - I>1 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 295" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 296" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 297" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 298" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 2 Overcurrent" inst="2" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 02] - OcpPTOC2.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 32] - I>2 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 32] - I>2 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 247" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 248" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 249" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 250" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 33] - I>2 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 299" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 300" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 301" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 302" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 3 Overcurrent" inst="3" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 03] - OcpPTOC3.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 40] - I>3 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 40] - I>3 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 251" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 252" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 253" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 254" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 41] - I>3 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 303" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 304" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 305" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 306" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 4 Overcurrent" inst="4" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 04] - OcpPTOC4.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 47] - I>4 Status"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 47] - I>4 Status" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 255" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 256" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 257" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 258" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirPhsA" valKind="RO"/>
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirPhsB" valKind="RO"/>
                            <DAI desc="[35 48] - I>4 Direction"
                                name="dirPhsC" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 307" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 308" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 309" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 310" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I> 5 Overcurrent" inst="5" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE 39] - OcpPTOC5.ST.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[35 63] - I>5 Function"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 63] - I>5 Function" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 570" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 571" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 572" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 573" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 64] - I>5 Direction"
                                name="dirGeneral" valKind="RO"/>
