                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 64] - I2-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Standard Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary measured input values for CT2"
                        inst="2" lnClass="MMXU" lnType="MMXU_MSI" prefix="PriMsi">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,I0.db,I0.rangeC.min.f,I0.rangeC.max.f,I1.db,I1.rangeC.min.f,I1.rangeC.max.f,I2.db,I2.rangeC.min.f,I2.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,I0.units.multiplier,I1.units.multiplier,I2.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 08] - IA-2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 07] - IA-2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 07] - IA-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0A] - IB-2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 09] - IB-2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 09] - IB-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0C] - IC-2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 0B] - IC-2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 0B] - IC-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 69] - I0-2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 69] - I0-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="I1">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 6A] - I1-2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 6A] - I1-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="I2">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 6B] - I2-2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 6B] - I2-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Standard Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary RMS measurements for HV" inst="2"
                        lnClass="MMXU" lnType="MMXU_RMS" prefix="PriRms">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 86] - IA-HV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 86] - IA-HV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 87] - IB-HV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 87] - IB-HV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 88] - IC-HV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 88] - IC-HV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements for HV</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Primary RMS measurements for LV" inst="3"
                        lnClass="MMXU" lnType="MMXU_RMS" prefix="PriRms">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 89] - IA-LV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 89] - IA-LV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 8A] - IB-LV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 8A] - IB-LV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 8B] - IC-LV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 8B] - IC-LV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements for HV</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Primary volts-per-herz measurements - winding 2"
                        inst="2" lnClass="MMXU" lnType="MMXU_VHZ" prefix="PriVhz">
                        <Private type="MiCOM-ConfigurableAttributes">VHz.db,VHz.rangeC.min.f,VHz.rangeC.max.f,VHzt.db,VHzt.rangeC.min.f,VHzt.rangeC.max.f,VHzThrm.db,VHzThrm.rangeC.min.f,VHzThrm.rangeC.max.f,VHz.units.multiplier,VHzt.units.multiplier,VHzThrm.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Volts per hertz winding 2</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHz">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 3D] - Volts/Hz W2"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 3D] - Volts/Hz W2"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VHzt">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 3E] - v/Hz W2 pretrip"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 3E] - v/Hz W2 pretrip"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VHzThrm">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 3F] - v/Hz W2 Thermal"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 3F] - v/Hz W2 Thermal"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="RTD Analogue values" inst="1"
                        lnClass="GGIO" lnType="GGIO_ANAL_10" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">AnIn5.db,AnIn6.db,AnIn7.db,AnIn8.db,AnIn9.db,AnIn10.db,AnIn4.db,AnIn3.db,AnIn2.db,AnIn1.db,AnIn5.rangeC.min.f,AnIn5.rangeC.max.f,AnIn6.rangeC.min.f,AnIn6.rangeC.max.f,AnIn7.rangeC.min.f,AnIn7.rangeC.max.f,AnIn8.rangeC.min.f,AnIn8.rangeC.max.f,AnIn9.rangeC.min.f,AnIn9.rangeC.max.f,AnIn10.rangeC.min.f,AnIn10.rangeC.max.f,AnIn4.rangeC.min.f,AnIn4.rangeC.max.f,AnIn3.rangeC.min.f,AnIn3.rangeC.max.f,AnIn2.rangeC.min.f,AnIn2.rangeC.max.f,AnIn1.rangeC.min.f,AnIn1.rangeC.max.f,AnIn5.units.multiplier,AnIn6.units.multiplier,AnIn7.units.multiplier,AnIn8.units.multiplier,AnIn9.units.multiplier,AnIn10.units.multiplier,AnIn4.units.multiplier,AnIn3.units.multiplier,AnIn2.units.multiplier,AnIn1.units.multiplier,</Private>
                        <DOI name="AnIn1">
                            <DAI desc="[04 60] - RTD 1" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 60] - RTD 1" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 60] - RTD 1"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn10">
                            <DAI desc="[04 69] - RTD 10" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 69] - RTD 10" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 69] - RTD 10"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn2">
                            <DAI desc="[04 61] - RTD 2" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 61] - RTD 2" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 61] - RTD 2"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn3">
                            <DAI desc="[04 62] - RTD 3" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 62] - RTD 3" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 62] - RTD 3"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn4">
                            <DAI desc="[04 63] - RTD 4" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 63] - RTD 4" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 63] - RTD 4"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn5">
                            <DAI desc="[04 64] - RTD 5" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 64] - RTD 5" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 64] - RTD 5"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn6">
                            <DAI desc="[04 65] - RTD 6" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 65] - RTD 6" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 65] - RTD 6"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn7">
                            <DAI desc="[04 66] - RTD 7" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 66] - RTD 7" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 66] - RTD 7"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn8">
                            <DAI desc="[04 67] - RTD 8" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 67] - RTD 8" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 67] - RTD 8"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="AnIn9">
                            <DAI desc="[04 68] - RTD 9" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 68] - RTD 9" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 68] - RTD 9"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI desc="[FE C0] - Rtd GGIO1.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE F1] - Rtd GGIO1 Health"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE C1] - Rtd GGIO1.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RTD Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary fourier measurements on P642"
                        inst="1" lnClass="MMXU"
                        lnType="MMXU_FOURIER_P642" prefix="SecFou">
                        <Private type="MiCOM-ConfigurableAttributes">Vx.res.db,Vx.res.rangeC.min.f,Vx.res.rangeC.max.f,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Vx.res.units.multiplier,Hz.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.units.multiplier,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.units.multiplier,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,V1.units.multiplier,V1.db,V1.rangeC.min.f,V1.rangeC.max.f,V2.units.multiplier,V2.db,V2.rangeC.min.f,V2.rangeC.max.f,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz">
                            <DAI desc="[02 AA] - Frequency" name="d" valKind="Set"/>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 AA] - Frequency" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 AA] - Frequency"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier Based Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 9D] - VAB Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 9C] - VAB Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 9C] - VAB Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 9F] - VBC Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 9E] - VBC Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 9E] - VBC Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 A1] - VCA Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 A0] - VCA Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 A0] - VCA Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="V1">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 97] - V1 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 97] - V1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="V2">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 98] - V2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 98] - V2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Vx">
                            <DAI desc="[02 95] - Vx Magnitude" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 96] - Vx Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 95] - Vx Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 95] - Vx Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary HV Winding Fourier Measurements"
                        inst="2" lnClass="MMXU"
                        lnType="MMXU_FOURIER_WINDING" prefix="SecFou">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,IN.res.db,IN.res.rangeC.min.f,IN.res.rangeC.max.f,INd.res.db,INd.res.rangeC.min.f,INd.res.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,IN.res.units.multiplier,INd.res.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 51] - IA-HV Phase Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 50] - IA-HV Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 50] - IA-HV Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 53] - IB-HV Phase Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 52] - IB-HV Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 52] - IB-HV Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 55] - IC-HV Phase Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 54] - IC-HV Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 54] - IC-HV Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IN">
                            <DAI desc="[02 65] - IN-HV Measd Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 66] - IN-HV Measd Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 65] - IN-HV Measd Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 65] - IN-HV Measd Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="INd">
                            <DAI desc="[02 67] - IN-HV Deriv Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 68] - IN-HV Deriv Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 67] - IN-HV Deriv Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 67] - IN-HV Deriv Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier based measurements for HV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary LV Winding Fourier Measurements"
                        inst="3" lnClass="MMXU"
                        lnType="MMXU_FOURIER_WINDING" prefix="SecFou">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,IN.res.db,IN.res.rangeC.min.f,IN.res.rangeC.max.f,INd.res.db,INd.res.rangeC.min.f,INd.res.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,IN.res.units.multiplier,INd.res.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 57] - IA-LV Phase Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 56] - IA-LV Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 56] - IA-LV Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 59] - IB-LV Phase Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 58] - IB-LV Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 58] - IB-LV Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 5B] - IC-LV Phase Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 5A] - IC-LV Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 5A] - IC-LV Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IN">
                            <DAI desc="[02 6C] - IN-LV Measd Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 6D] - IN-LV Measd Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 6C] - IN-LV Measd Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 6C] - IN-LV Measd Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="INd">
                            <DAI desc="[02 6E] - IN-LV Deriv Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 6F] - IN-LV Deriv Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 6E] - IN-LV Deriv Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 6E] - IN-LV Deriv Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Fourier based measurements for LV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="HV winding high impedance secondary values"
                        inst="1" lnClass="MMXU" lnType="MMXU_HZD" prefix="SecHzd">
                        <Private type="MiCOM-ConfigurableAttributes">IN.res.units.multiplier,IN.res.db,IN.res.rangeC.min.f,IN.res.rangeC.max.f,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IN">
                            <DAI desc="[02 65] - IN-HV Measd Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 66] - IN-HV Measd Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 65] - IN-HV Measd Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 65] - IN-HV Measd Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>High Impedance Measurements for HV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="LV winding high impedance secondary values"
                        inst="2" lnClass="MMXU" lnType="MMXU_HZD" prefix="SecHzd">
                        <Private type="MiCOM-ConfigurableAttributes">IN.res.units.multiplier,IN.res.db,IN.res.rangeC.min.f,IN.res.rangeC.max.f,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IN">
                            <DAI desc="[02 6C] - IN-LV Measd Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 6D] - IN-LV Measd Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 6C] - IN-LV Measd Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 6C] - IN-LV Measd Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>High Impedance Measurements for LV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Auto transformer high impedance secondary values"
                        inst="4" lnClass="MMXU" lnType="MMXU_HZD" prefix="SecHzd">
                        <Private type="MiCOM-ConfigurableAttributes">IN.res.units.multiplier,IN.res.db,IN.res.rangeC.min.f,IN.res.rangeC.max.f,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IN">
                            <DAI desc="[02 65] - IN-HV Measd Mag"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 66] - IN-HV Measd Ang"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 65] - IN-HV Measd Mag"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[02 65] - IN-HV Measd Mag"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>High Impedance Measurements for Auto Transformer</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="HV winding low impedance secondary differential values"
                        inst="1" lnClass="MDIF" lnType="MDIF_LZD" prefix="SecLzd">
                        <Private type="MiCOM-ConfigurableAttributes">IDiff.db,IDiff.rangeC.min.f,IDiff.rangeC.max.f,IBias.db,IBias.rangeC.min.f,IBias.rangeC.max.f,IDiff.units.multiplier,IBias.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IBias">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0E] - IREF HV LoZ Bias"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0E] - IREF HV LoZ Bias"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="IDiff">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0D] - IREF HV LoZ Diff"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0D] - IREF HV LoZ Diff"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Low Impedance Measurements for HV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="LV winding low impedance secondary differential values"
                        inst="2" lnClass="MDIF" lnType="MDIF_LZD" prefix="SecLzd">
                        <Private type="MiCOM-ConfigurableAttributes">IDiff.db,IDiff.rangeC.min.f,IDiff.rangeC.max.f,IBias.db,IBias.rangeC.min.f,IBias.rangeC.max.f,IBias.units.multiplier,IDiff.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IBias">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 10] - IREF LV LoZ Bias"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 10] - IREF LV LoZ Bias"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="IDiff">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 0F] - IREF LV LoZ Diff"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 0F] - IREF LV LoZ Diff"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Low Impedance Measurements for LV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Auto transformer low impedance secondary differential values"
                        inst="4" lnClass="MDIF" lnType="MDIF_LZD" prefix="SecLzd">
                        <Private type="MiCOM-ConfigurableAttributes">IDiff.units.multiplier,IDiff.db,IDiff.rangeC.min.f,IDiff.rangeC.max.f,IBias.units.multiplier,IBias.db,IBias.rangeC.min.f,IBias.rangeC.max.f,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IBias">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 14] - IREF Auto LoZ Bias"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 14] - IREF Auto LoZ Bias"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="IDiff">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 13] - IREF Auto LoZ Diff"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 13] - IREF Auto LoZ Diff"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Low Impedance Measurements for Auto Transformer</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary measured input values for CT1"
                        inst="1" lnClass="MMXU" lnType="MMXU_MSI" prefix="SecMsi">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,I0.db,I0.rangeC.min.f,I0.rangeC.max.f,I1.db,I1.rangeC.min.f,I1.rangeC.max.f,I2.db,I2.rangeC.min.f,I2.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,I0.units.multiplier,I1.units.multiplier,I2.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 02] - IA-1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 01] - IA-1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 01] - IA-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 04] - IB-1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 03] - IB-1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 03] - IB-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 06] - IC-1 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 05] - IC-1 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 05] - IC-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 62] - I0-1 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 62] - I0-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="I1">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 63] - I1-1 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 63] - I1-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="I2">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 64] - I2-1 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 64] - I2-1 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Standard Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary measured input values for CT2"
                        inst="2" lnClass="MMXU" lnType="MMXU_MSI" prefix="SecMsi">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,I0.db,I0.rangeC.min.f,I0.rangeC.max.f,I1.db,I1.rangeC.min.f,I1.rangeC.max.f,I2.db,I2.rangeC.min.f,I2.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,I0.units.multiplier,I1.units.multiplier,I2.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 08] - IA-2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 07] - IA-2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 07] - IA-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0A] - IB-2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 09] - IB-2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 09] - IB-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="ang">
                                    <DAI
                                    desc="[02 0C] - IC-2 Phase Angle"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                    <SDI name="mag">
                                    <DAI
                                    desc="[02 0B] - IC-2 Magnitude"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 0B] - IC-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 69] - I0-2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 69] - I0-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="I1">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 6A] - I1-2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 6A] - I1-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="I2">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[02 6B] - I2-2 Magnitude"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[02 6B] - I2-2 Magnitude"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Standard Measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary RMS measurements for HV"
                        inst="2" lnClass="MMXU" lnType="MMXU_RMS" prefix="SecRms">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 86] - IA-HV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 86] - IA-HV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 87] - IB-HV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 87] - IB-HV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 88] - IC-HV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 88] - IC-HV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements for HV</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Secondary RMS measurements for LV"
                        inst="3" lnClass="MMXU" lnType="MMXU_RMS" prefix="SecRms">
                        <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,</Private>
                        <DOI name="A">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 89] - IA-LV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 89] - IA-LV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 8A] - IB-LV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 8A] - IB-LV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[02 8B] - IC-LV RMS"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[02 8B] - IC-LV RMS"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RMS Measurements for HV</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Secondary volts-per-herz measurements - winding 2"
                        inst="2" lnClass="MMXU" lnType="MMXU_VHZ" prefix="SecVhz">
                        <Private type="MiCOM-ConfigurableAttributes">VHz.db,VHz.rangeC.min.f,VHz.rangeC.max.f,VHzt.db,VHzt.rangeC.min.f,VHzt.rangeC.max.f,VHzThrm.db,VHzThrm.rangeC.min.f,VHzThrm.rangeC.max.f,VHz.units.multiplier,VHzt.units.multiplier,VHzThrm.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Volts per hertz winding 2</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHz">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 3D] - Volts/Hz W2"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 3D] - Volts/Hz W2"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VHzt">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 3E] - v/Hz W2 pretrip"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 3E] - v/Hz W2 pretrip"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="VHzThrm">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 3F] - v/Hz W2 Thermal"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 3F] - v/Hz W2 Thermal"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Termal Measurements" inst="1"
                        lnClass="MMXU" lnType="MMXU_THM" prefix="Thm">
                        <Private type="MiCOM-ConfigurableAttributes">HotT.db,TopT.db,AmbT.db,TopPreLft.db,HotT.rangeC.min.f,HotT.rangeC.max.f,TopT.rangeC.min.f,TopT.rangeC.max.f,AmbT.rangeC.min.f,AmbT.rangeC.max.f,TopPreLft.rangeC.min.f,TopPreLft.rangeC.max.f,HotT.units.multiplier,TopT.units.multiplier,AmbT.units.multiplier,TopPreLft.units.multiplier,</Private>
                        <DOI name="AmbT">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 2C] - Ambient T" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 2C] - Ambient T"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HotT">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 28] - Hot Spot T"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 28] - Hot Spot T"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Thermal measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TopPreLft">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 2D] - TOL Pretrip left"
                                    name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 2D] - TOL Pretrip left"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                        <DOI name="TopT">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="db" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="mag">
                                <DAI desc="[04 2A] - Top Oil T" name="f" valKind="RO"/>
                            </SDI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                </DAI>
                                <DAI desc="[04 2A] - Top Oil T"
                                    name="SIUnit" valKind="RO"/>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Transformer Differential Values" inst="1"
                        lnClass="MDIF" lnType="MDIF_XFR_1" prefix="XfrDif">
                        <Private type="MiCOM-ConfigurableAttributes">IDiff.phsA.db,IDiff.phsB.db,IDiff.phsC.db,IBias.phsA.db,IBias.phsB.db,IBias.phsC.db,IDiff.phsA.rangeC.min.f,IDiff.phsA.rangeC.max.f,IDiff.phsB.rangeC.min.f,IDiff.phsB.rangeC.max.f,IDiff.phsC.rangeC.min.f,IDiff.phsC.rangeC.max.f,IBias.phsA.rangeC.min.f,IBias.phsA.rangeC.max.f,IBias.phsB.rangeC.min.f,IBias.phsB.rangeC.max.f,IBias.phsC.rangeC.min.f,IBias.phsC.rangeC.max.f,IDiff.phsA.units.multiplier,IDiff.phsB.units.multiplier,IDiff.phsC.units.multiplier,IBias.phsA.units.multiplier,IBias.phsB.units.multiplier,IBias.phsC.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IBias">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 04] - IA Bias"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 04] - IA Bias"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 05] - IB Bias"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 05] - IB Bias"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 06] - IC Bias"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 06] - IC Bias"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="IDiff">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[04 01] - IA Differential"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[04 01] - IA Differential"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[04 02] - IB Differential"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[04 02] - IB Differential"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI
                                    desc="[04 03] - IC Differential"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI
                                    desc="[04 03] - IC Differential"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Transformer Diff measurements</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Transformer Differential values - 2nd Harmonic"
                        inst="2" lnClass="MDIF" lnType="MDIF_XFR_2_3" prefix="XfrDif">
                        <Private type="MiCOM-ConfigurableAttributes">IDiff.phsA.db,IDiff.phsB.db,IDiff.phsC.db,IDiff.phsA.rangeC.min.f,IDiff.phsA.rangeC.max.f,IDiff.phsB.rangeC.min.f,IDiff.phsB.rangeC.max.f,IDiff.phsC.rangeC.min.f,IDiff.phsC.rangeC.max.f,IDiff.phsA.units.multiplier,IDiff.phsB.units.multiplier,IDiff.phsC.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IDiff">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 07] - IA Diff 2H"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 07] - IA Diff 2H"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 08] - IB Diff 2H"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 08] - IB Diff 2H"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 09] - IC Diff 2H"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 09] - IC Diff 2H"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Transformer diff measurements - 2nd harmionic</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Transformer Differential values -5th Harmonic"
                        inst="3" lnClass="MDIF" lnType="MDIF_XFR_2_3" prefix="XfrDif">
                        <Private type="MiCOM-ConfigurableAttributes">IDiff.phsA.db,IDiff.phsB.db,IDiff.phsC.db,IDiff.phsA.rangeC.min.f,IDiff.phsA.rangeC.max.f,IDiff.phsB.rangeC.min.f,IDiff.phsB.rangeC.max.f,IDiff.phsC.rangeC.min.f,IDiff.phsC.rangeC.max.f,IDiff.phsA.units.multiplier,IDiff.phsB.units.multiplier,IDiff.phsC.units.multiplier,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IDiff">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 0A] - IA Diff 5H"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 0A] - IA Diff 5H"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 0B] - IB Diff 5H"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 0B] - IB Diff 5H"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="[04 0C] - IC Diff 5H"
                                    name="f" valKind="RO"/>
                                    </SDI>
                                </SDI>
                                <DAI name="db" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                    <DAI name="f" valKind="RO">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="max">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                    <SDI name="min">
                                    <DAI name="f" valKind="Set">
                                    <Val>0</Val>
                                    </DAI>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="multiplier" valKind="Set">
                                    <Val/>
                                    </DAI>
                                    <DAI desc="[04 0C] - IC Diff 5H"
                                    name="SIUnit" valKind="RO"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Transformer diff measurements - 5th harmonic</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P642 Protection" inst="Protection">
                    <LN0 desc="LLN0 for P642 Only" inst=""
                        lnClass="LLN0" lnType="LLN0_P642">
                        <Private type="MiCOM-ConfigurableAttributes">VhzMod.ctlModel,RefMod.ctlModel,FrqMod.ctlModel,ThmMod.ctlModel,CbfMod.ctlModel,EfmMod.ctlModel,OcpMod.ctlModel,DifMod.ctlModel,NpsMod.ctlModel,RtdMod.ctlModel,CliMod.ctlModel,VtpMod.ctlModel,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CbfBeh">
                            <DAI desc="[09 20] - CB Fail" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CbfMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 20] - CB Fail" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CliBeh">
                            <DAI desc="[09 30] - CLIO inputs" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 30] - CLIO inputs"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="CliMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 30] - CLIO inputs"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 30] - CLIO inputs" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 30] - CLIO inputs"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DifBeh">
                            <DAI desc="[09 0C] - Diff Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 0C] - Diff Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="DifMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 0C] - Diff Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 0C] - Diff Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 0C] - Diff Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfmBeh">
                            <DAI desc="[09 13] - Earth Fault" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="EfmMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 13] - Earth Fault" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 13] - Earth Fault"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FrqBeh">
                            <DAI desc="[09 1E] - Freq Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FrqMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1E] - Freq Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Protection Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NpsBeh">
                            <DAI desc="[09 11] - NPS OverCurrent"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 11] - NPS OverCurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NpsMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 11] - NPS OverCurrent"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 11] - NPS OverCurrent"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 11] - NPS OverCurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="OcpBeh">
                            <DAI desc="[09 10] - Overcurrent" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="OcpMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 10] - Overcurrent" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 10] - Overcurrent"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="RefBeh">
                            <DAI desc="[09 0E] - REF Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 0E] - REF Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="RefMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 0E] - REF Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 0E] - REF Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 0E] - REF Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="RtdBeh">
                            <DAI desc="[09 1F] - RTD Inputs" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1F] - RTD Inputs"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="RtdMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1F] - RTD Inputs"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 1F] - RTD Inputs" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1F] - RTD Inputs"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ThmBeh">
                            <DAI desc="[09 12] - Thermal Overload"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 12] - Thermal Overload"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ThmMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 12] - Thermal Overload"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 12] - Thermal Overload"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 12] - Thermal Overload"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VhzBeh">
                            <DAI desc="[09 18] - Overfluxing" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 18] - Overfluxing"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VhzMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 18] - Overfluxing"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 18] - Overfluxing" name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 18] - Overfluxing"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VtpBeh">
                            <DAI desc="[09 1D] - Volt Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="VtpMod">
                            <DAI name="cdcName" valKind="RO">
                                <Val>INC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="ctlVal" valKind="RO"/>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="d" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[09 1D] - Volt Protection"
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN0>
                    <LN desc="CT1 CB Fail" inst="1" lnClass="RBRF"
                        lnType="RBRF_STANDARD" prefix="Cbf1">
                        <DOI name="Beh">
                            <DAI desc="[FE B4] -   Cbf1RBRFn Beh"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE B5] -   Cbf1RBRFn Mod"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[45 01] - T1 CBF" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI desc="DDB Ordinal: 1529" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="OpIn">
                            <DAI desc="DDB Ordinal: 1528" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CT2 CB Fail" inst="1" lnClass="RBRF"
                        lnType="RBRF_STANDARD" prefix="Cbf2">
                        <DOI name="Beh">
                            <DAI desc="[FE B6] -   Cbf2RBRFn Beh"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE B7] -   Cbf2RBRFn Mod"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[45 11] - T2 CBF" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI desc="DDB Ordinal: 1531" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="OpIn">
                            <DAI desc="DDB Ordinal: 1530" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CLIO Input 1 Alarm" inst="1"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliAlm">
                        <DOI name="Beh">
                            <DAI desc="[FE A0] -   Beh CLIO 1 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE A8] -   CLIO 1 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE A1] -   Mod CLIO 1 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 0E] - CLI Alarm Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1614" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 457" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1614" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CLIO Input 2 Alarm" inst="2"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliAlm">
                        <DOI name="Beh">
                            <DAI desc="[FE A2] -   Beh CLIO 2 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE A9] -   CLIO 2 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE A3] -   Mod CLIO 2 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 2E] - CLI Alarm Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1615" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 458" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1615" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CLIO Input 3 Alarm" inst="3"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliAlm">
                        <DOI name="Beh">
                            <DAI desc="[FE A4] -   Beh CLIO 3 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE AA] -   CLIO 3 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE A5] -   Mod CLIO 3 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 4E] - CLI Alarm Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1616" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 459" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1616" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="CLIO Input 4 Alarm" inst="4"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliAlm">
                        <DOI name="Beh">
                            <DAI desc="[FE A6] -   Beh CLIO 4 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE AB] -   CLIO 4 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE A7] -   Mod CLIO 4 Alarm "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 6E] - CLI Alarm Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1617" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 460" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1617" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Current Loop blocked signals" inst="1"
                        lnClass="GGIO" lnType="GGIO_IND_4" prefix="CliBlk">
                        <DOI name="Beh">
                            <DAI desc="[FE C2] - Cli Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="Returns the Health of the Clio GGIO LNs"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="DDB Ordinal: 714" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 714" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="DDB Ordinal: 715" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 715" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="DDB Ordinal: 716" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 716" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="DDB Ordinal: 717" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 717" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE C3] - Cli Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>CLIO Blocking Signals</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Current Loop Input 1 Trip" inst="1"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliTrp">
                        <DOI name="Beh">
                            <DAI desc="[FE AC] -   Beh CLIO 1 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE A8] -   CLIO 1 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE AD] -   Mod CLIO 1 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 16] - CLI Trip Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1618" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1199" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1618" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Current Loop Input 2 Trip" inst="2"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliTrp">
                        <DOI name="Beh">
                            <DAI desc="[FE AE] -   Beh CLIO 2 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE A9] -   CLIO 2 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE AF] -   Mod CLIO 2 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 36] - CLI Trip Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1619" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1200" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1619" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Current Loop Input 3 Trip" inst="3"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliTrp">
                        <DOI name="Beh">
                            <DAI desc="[FE B0] -   Beh CLIO 3 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE AA] -   CLIO 3 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE B1] -   Mod CLIO 3 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 56] - CLI Trip Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1620" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1201" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1620" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Current Loop Input 4 Trip" inst="4"
                        lnClass="PTUC" lnType="PTUC_NEU" prefix="CliTrp">
                        <DOI name="Beh">
                            <DAI desc="[FE B2] -   Beh CLIO 4 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE AB] -   CLIO 4 Health "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE B3] -   Mod CLIO 4 Trip "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="ModOvA">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="[4D 76] - CLI Trip Fn"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1621" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1202" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1621" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="differential protection" inst="1"
                        lnClass="PDIF" lnType="PDIF_NEU_NO_STR" prefix="Dif">
                        <DOI name="Beh">
                            <DAI desc="[FE 60] -   Beh DifPDIF1      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 61] -   Mod DifPDIF1      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 902" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 902" name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 899" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 900" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 901" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 1 - stage 1" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 20] -   Beh EfmEl1PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 21] -   Mod EfmEl1PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1484" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1044" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 07] - IN>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1484" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 1 - stage 2" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 22] -   Beh EfmEl1PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 23] -   Mod EfmEl1PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1485" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1045" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 17] - IN>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1485" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 1 - stage 3" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 2C] -   Beh EfmEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 2D] -   Mod EfmEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1486" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1046" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 26] - IN>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1486" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 1 - stage 4" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 26] -   Beh EfmEl1PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 27] -   Mod EfmEl1PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1487" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1047" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 2D] - IN>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1487" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 2 - stage 1" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 28] -   Beh EfmEl2PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 29] -   Mod EfmEl2PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1488" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1048" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 47] - IN>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1488" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 2 - stage 2" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 2A] -   Beh EfmEl2PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 2B] -   Mod EfmEl2PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1489" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1049" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 57] - IN>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1489" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 2 - stage 3" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 2C] -   Beh EfmEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 2D] -   Mod EfmEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1486" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1050" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 66] - IN>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1490" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Earth fault element 2 - stage 4" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="EfmEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 2E] -   Beh EfmEl2PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 2F] -   Mod EfmEl2PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1491" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1051" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[38 6D] - IN>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1491" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F> 1 Over Frequency" inst="1"
                        lnClass="PTOF" lnType="BT01_BP1_PTOF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 38] -   Beh FrqPTOF1      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 39] -   Mod FrqPTOF1      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1612" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1228" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1612" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F> 2 Over Frequency" inst="2"
                        lnClass="PTOF" lnType="BT01_BP1_PTOF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 3A] -   Beh FrqPTOF2      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 3B] -   Mod FrqPTOF2      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1613" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1229" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1613" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 1 Under Frequency" inst="1"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 3C] -   Beh FrqPTUF1      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 3D] -   Mod FrqPTUF1      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1608" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1230" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1608" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 2 Under Frequency" inst="2"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 3E] -   Beh FrqPTUF2      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 3F] -   Mod FrqPTUF2      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1609" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1231" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1609" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 3 Under Frequency" inst="3"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 40] -   Beh FrqPTUF3      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 41] -   Mod FrqPTUF3      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1610" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1232" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1610" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="F&lt; 4 Under Frequency" inst="4"
                        lnClass="PTUF" lnType="BT01_BP1_PTUF_NO_SEG" prefix="Frq">
                        <DOI name="Beh">
                            <DAI desc="[FE 42] -   Beh FrqPTUF4      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 43] -   Mod FrqPTUF4      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1611" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1233" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1611" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Hot Oil Thermal Overload stage 1" inst="1"
                        lnClass="PTTR" lnType="BT01_MP1_PTTR_NO_SEG" prefix="Hot">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 70] -   Beh TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 71] -   Mod TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 954" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 954" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Hot Oil Thermal Overload stage 2" inst="2"
                        lnClass="PTTR" lnType="BT01_MP1_PTTR_NO_SEG" prefix="Hot">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 70] -   Beh TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 71] -   Mod TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 955" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 955" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Hot Oil Thermal Overload stage 3" inst="3"
                        lnClass="PTTR" lnType="BT01_MP1_PTTR_NO_SEG" prefix="Hot">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 70] -   Beh TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 71] -   Mod TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 956" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 956" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN
                        desc="IREF>1 Auto Transformer High Impedance Restricted"
                        inst="1" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_NO_SEG" prefix="HzrAtr">
                        <DOI name="Beh">
                            <DAI desc="[FE F6] - Beh RefAtrPDIF1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE F7] - Mod RefAtrPDIF1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Restricted Earth Fault for auto transformer</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 953" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1514" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN
                        desc="IREF>1 HV Winding High Impedance Restricted"
                        inst="1" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_NO_SEG" prefix="HzrHvw">
                        <DOI name="Beh">
                            <DAI desc="[FE 6A] -   Beh RefHvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 6B] -   Mod RefHvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Restricted Earth Fault for HV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 950" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1511" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN
                        desc="IREF>1 LV Winding High Impedance Restricted"
                        inst="1" lnClass="PTOC"
                        lnType="BT01_BP1_PTOC_NO_SEG" prefix="HzrLvw">
                        <DOI name="Beh">
                            <DAI desc="[FE 6C] -   Beh RefLvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 6D] -   Mod RefLvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Restricted Earth Fault for LV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 951" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1512" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="IREF>1 Auto Transformer Low Impedance Restricted"
                        inst="1" lnClass="PDIF"
                        lnType="BT01_MP1_PDIF_NEU" prefix="LzrAtr">
                        <DOI name="Beh">
                            <DAI desc="[FE F6] - Beh RefAtrPDIF1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE F7] - Mod RefAtrPDIF1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Restricted Earth Fault for auto transformer</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 953" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1514" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN
                        desc="IREF> 1 HV Winding Low Impedance Restricted Earth Fault"
                        inst="1" lnClass="PDIF"
                        lnType="BT01_MP1_PDIF_NEU" prefix="LzrHvw">
                        <DOI name="Beh">
                            <DAI desc="[FE 6A] -   Beh RefHvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 6B] -   Mod RefHvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Restricted Earth Fault for HV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 950" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1511" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN
                        desc="IREF> 1 LV Winding Low Impedance Restricted Earth Fault"
                        inst="1" lnClass="PDIF"
                        lnType="BT01_MP1_PDIF_NEU" prefix="LzrLvw">
                        <DOI name="Beh">
                            <DAI desc="[FE 6C] -   Beh RefLvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 6D] -   Mod RefLvwPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Restricted Earth Fault for LV Winding</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 951" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1512" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>1 element 1 NPS Overcurrent" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 82] -   Beh NgcEl1PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 83] -   Mod NgcEl1PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1568" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1216" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 04] - I2>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1568" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>2 element 1 NPS Overcurrent" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 84] -   Beh NgcEl1PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 85] -   Mod NgcEl1PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1569" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1217" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 14] - I2>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1569" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>3 element 1 NPS Overcurrent" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 86] -   Beh NgcEl1PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 87] -   Mod NgcEl1PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1570" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1218" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 22] - I2>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1570" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>4 element 1 NPS Overcurrent" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 88] -   Beh NgcEl1PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 89] -   Mod NgcEl1PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1571" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1219" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 28] - I2>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1571" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>1 element 2 NPS Overcurrent" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 8A] -   Beh NgcEl2PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 8B] -   Mod NgcEl2PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1572" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1220" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 34] - I2>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1572" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>2 element 2 NPS Overcurrent" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 8C] -   Beh NgcEl2PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 8D] -   Mod NgcEl2PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1573" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1221" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 44] - I2>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1573" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>3 element 2 NPS Overcurrent" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 8E] -   Beh NgcEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 8F] -   Mod NgcEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1574" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1222" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 52] - I2>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1574" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>4 element 2 NPS Overcurrent" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="NgcEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 90] -   Beh NgcEl2PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 91] -   Mod NgcEl2PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1575" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1223" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[34 58] - I2>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1575" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Negative Sequence Overvoltage" inst="1"
                        lnClass="PTOV" lnType="BT01_BP1_PTOV_NO_SEG" prefix="Ngv">
                        <DOI name="Beh">
                            <DAI desc="[FE EF] - Beh NgvPTOV1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE F0] - Mod NgvPTOV1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[42 40] - NPS O/V" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1215" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1622" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>1 element 1 Protection" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 48] -   Beh OcpEl1PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 49] -   Mod OcpEl1PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1340" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 960" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 04] - I>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1340" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>2 element 1 Protection" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 4A] -   Beh OcpEl1PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 4B] -   Mod OcpEl1PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1344" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 964" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 14] - I>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1344" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>3 element 1 Protection" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 4C] -   Beh OcpEl1PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 4D] -   Mod OcpEl1PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1348" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 968" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 22] - I>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1348" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>4 element 1 Protection" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl1">
                        <DOI name="Beh">
                            <DAI desc="[FE 4E] -   Beh OcpEl1PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
