                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 4F] -   Mod OcpEl1PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1352" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 972" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 28] - I>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1352" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>1 element 2 Protection" inst="1"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 50] -   Beh OcpEl2PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 51] -   Mod OcpEl2PTOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1356" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 976" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 34] - I>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1356" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>2 element 2 Protection" inst="2"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 52] -   Beh OcpEl2PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 53] -   Mod OcpEl2PTOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1360" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 980" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 44] - I>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1360" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>3 element 2 Protection" inst="3"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 54] -   Beh OcpEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 55] -   Mod OcpEl2PTOC3"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1364" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 984" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 52] - I>3 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1364" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="I>4 element 2 Protection" inst="4"
                        lnClass="PTOC" lnType="BT01_BP1_PTOC_NO_SEG" prefix="OcpEl2">
                        <DOI name="Beh">
                            <DAI desc="[FE 56] -   Beh OcpEl2PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 57] -   Mod OcpEl2PTOC4"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1368" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 988" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 58] - I>4 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1368" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Voltage Controlled Overcurrent - stage 1"
                        inst="1" lnClass="PVOC" lnType="PVOC_NO_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE F2] - Beh OcpPVOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE F3] - Mod OcpPVOC1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 92] - VCO>1" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1008" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 94] - VCO>1 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1388" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Voltage Controlled Overcurrent - stage 2"
                        inst="2" lnClass="PVOC" lnType="PVOC_NO_SEG" prefix="Ocp">
                        <DOI name="Beh">
                            <DAI desc="[FE F4] - Beh OcpPVOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE F5] - Mod OcpPVOC2"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[35 A2] - VCO>2" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1012" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI desc="[35 A4] - VCO>2 Direction"
                                name="dirGeneral" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1392" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Trip Conditioning" inst="1" lnClass="PTRC"
                        lnType="BT01_BP1_PTRC_NO_SEG" prefix="">
                        <DOI name="Beh">
                            <DAI desc="[0F 0F] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[0F 0F] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Protection Trip Conditioning</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1312" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Tr">
                            <DAI desc="DDB Ordinal: 886" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD Data Error indications" inst="1"
                        lnClass="GGIO" lnType="GGIO_IND_10" prefix="RtdDer">
                        <DOI name="Beh">
                            <DAI desc="[FE C0] - Rtd GGIO1.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE F1] - Rtd GGIO1 Health"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 1 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D1] - lnd1 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 10 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE DA] - lnd10 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 2 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D2] - lnd2 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 3 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D3] - lnd3 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 4 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D4] - lnd4 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 5 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D5] - lnd5 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 6 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D6] - lnd6 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 7 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D7] - lnd7 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 8 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D8] - lnd8 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 9 Data Error</Val>
                            </DAI>
                            <DAI desc="[FE D9] - lnd9 for RtdDerGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE C1] - Rtd GGIO1.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RTD Data Errors</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RTD Open Cct indications" inst="1"
                        lnClass="GGIO" lnType="GGIO_IND_10" prefix="RtdOpc">
                        <DOI name="Beh">
                            <DAI desc="[FE C0] - Rtd GGIO1.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE F1] - Rtd GGIO1 Health"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 1 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E5] - Ind1  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 10 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE EE] - Ind10  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 2 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E6] - Ind2  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 3 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E7] - Ind3  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 4 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E8] - Ind4  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 5 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E9] - Ind5  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 6 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE EA] - Ind6  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 7 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE EB] - Ind7  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 8 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE EC] - Ind8  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 9 Open Circuit</Val>
                            </DAI>
                            <DAI desc="[FE ED] - Ind9  for RtdOpcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE C1] - Rtd GGIO1.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RTD Open Circuit Errors</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RTD channel 1" inst="1" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 0B] -    Beh.stVal for RtdPTTR1 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 15] -    Health.stVal for RtdPTTR1 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 01] -    Mod.stVal for RtdPTTR1 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1188" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1188" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 10" inst="10" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 14] -    Beh.stVal for RtdPTTR10 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 1E] -    Health.stVal for RtdPTTR10 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 0A] -    Mod.stVal for RtdPTTR10 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1197" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1197" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channel 2" inst="2" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 0C] -    Beh.stVal for RtdPTTR2 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 16] -    Health.stVal for RtdPTTR2 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 02] -    Mod.stVal for RtdPTTR2 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1189" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1189" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 3" inst="3" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 0D] -    Beh.stVal for RtdPTTR3 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 17] -    Health.stVal for RtdPTTR3 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 03] -    Mod.stVal for RtdPTTR3 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1190" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1190" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 4" inst="4" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 0E] -    Beh.stVal for RtdPTTR4 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 18] -    Health.stVal for RtdPTTR4 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 04] -    Mod.stVal for RtdPTTR4 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1191" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1191" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 5" inst="5" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 0F] -    Beh.stVal for RtdPTTR5 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 19] -    Health.stVal for RtdPTTR5 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 05] -    Mod.stVal for RtdPTTR5 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1192" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1192" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 6" inst="6" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 10] -    Beh.stVal for RtdPTTR6 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 1A] -    Health.stVal for RtdPTTR6 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 06] -    Mod.stVal for RtdPTTR6 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1193" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1193" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 7" inst="7" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 11] -    Beh.stVal for RtdPTTR7 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 1B] -    Health.stVal for RtdPTTR7 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 07] -    Mod.stVal for RtdPTTR7 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1194" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1194" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 8" inst="8" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 12] -    Beh.stVal for RtdPTTR8 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 1C] -    Health.stVal for RtdPTTR8 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 08] -    Mod.stVal for RtdPTTR8 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1195" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1195" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD channe 9" inst="9" lnClass="PTTR"
                        lnType="BT01_MP1_PTTR_NO_SEG" prefix="Rtd">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 13] -    Beh.stVal for RtdPTTR9 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI
                                desc="[FE 1D] -    Health.stVal for RtdPTTR9 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 09] -    Mod.stVal for RtdPTTR9 "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 6D] - Reset RTD Flags"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1196" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1196" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="RTD Short Cct indications" inst="1"
                        lnClass="GGIO" lnType="GGIO_IND_10" prefix="RtdShc">
                        <DOI name="Beh">
                            <DAI desc="[FE C0] - Rtd GGIO1.Beh.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI desc="[FE F1] - Rtd GGIO1 Health"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 1 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE DB] - Ind1  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 10 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E4] - Ind10  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 2 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE DC] - Ind2  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 3 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE DD] - Ind3  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 4 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE DE] - Ind4  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 5 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE DF] - Ind5  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 6 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E0] - Ind6  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 7 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E1] - Ind7  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 8 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E2] - Ind8  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>RTD 9 Short Circuit</Val>
                            </DAI>
                            <DAI desc="[FE E3] - Ind9  for RtdShcGGIO1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE C1] - Rtd GGIO1.Mod.stVal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>RTD Short Circuit Errors</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Top Oil Thermal Overload stage 1" inst="1"
                        lnClass="PTTR" lnType="BT01_MP1_PTTR_NO_SEG" prefix="Top">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 70] -   Beh TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 71] -   Mod TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 957" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 957" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Top Oil Thermal Overload stage 2" inst="2"
                        lnClass="PTTR" lnType="BT01_MP1_PTTR_NO_SEG" prefix="Top">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 70] -   Beh TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 71] -   Mod TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 958" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 958" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Top Oil Thermal Overload stage 3" inst="3"
                        lnClass="PTTR" lnType="BT01_MP1_PTTR_NO_SEG" prefix="Top">
                        <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="[FE 70] -   Beh TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="[FE 71] -   Mod TopPTTRx, HotPTTRx      "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="MTRRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="ctlVal" valKind="RO"/>
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[04 2B] - Reset Thermal"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 959" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 959" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Over fluxing - winding 2" inst="1"
                        lnClass="PVPH" lnType="PVPH_STANDARD" prefix="VhzWg2">
                        <DOI name="Beh">
                            <DAI desc="[FE 7A] -   Beh VhzWg2PVPH1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 7B] -   Mod VhzWg2PVPH1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1604" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1244" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1604" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Over fluxing - winding 2" inst="2"
                        lnClass="PVPH" lnType="PVPH_STANDARD" prefix="VhzWg2">
                        <DOI name="Beh">
                            <DAI desc="[FE 7C] -   Beh VhzWg2PVPH2   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 7D] -   Mod VhzWg2PVPH2   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1605" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1245" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1605" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Over fluxing - winding 2" inst="3"
                        lnClass="PVPH" lnType="PVPH_STANDARD" prefix="VhzWg2">
                        <DOI name="Beh">
                            <DAI desc="[FE 7E] -   Beh VhzWg2PVPH3   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 7F] -   Mod VhzWg2PVPH3   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1606" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1246" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1606" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Over fluxing - winding 2" inst="4"
                        lnClass="PVPH" lnType="PVPH_STANDARD" prefix="VhzWg2">
                        <DOI name="Beh">
                            <DAI desc="[FE 80] -   Beh VhzWg2PVPH4   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 81] -   Mod VhzWg2PVPH4   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="DDB Ordinal: 1607" name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI desc="DDB Ordinal: 1247" name="general" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1607" name="general" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Xformer Differential" inst="1"
                        lnClass="PDIF" lnType="PDIF_NEU_SEG" prefix="XfrDif">
                        <DOI name="Beh">
                            <DAI desc="[FE 9A] -   Beh XfrDifPDIF1"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 9B] -   Mod XfrDifPDIF1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Transformer Diff protection</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI
                                desc="Returns OR of three phase IDIFF BIAS DDBs"
                                name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 909" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 910" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 911" name="phsC" valKind="RO"/>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI
                                desc="Returns OR of three phase IDIFF BIAS Start DDBs"
                                name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1313" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1314" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1315" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="XFormer Harmonic Restraint - 2nd harmonic"
                        inst="1" lnClass="PHAR" lnType="PHAR_BASIC" prefix="XfrDif">
                        <DOI name="Beh">
                            <DAI desc="[FE 9C] -   Beh XfrDifPHAR1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 9D] -   Mod XfrDifPHAR1   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Transformer diff protection - 2nd harmonic</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI
                                desc="Returns OR of three phase 2nd harmonic started DDBs"
                                name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 552" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 553" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 554" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="XFormer Harmonic Restraint - 5th harmonic"
                        inst="2" lnClass="PHAR" lnType="PHAR_BASIC" prefix="XfrDif">
                        <DOI name="Beh">
                            <DAI desc="[FE 9E] -   Beh XfrDifPHAR2   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[FE 9F] -   Mod XfrDifPHAR2   "
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Transformer diff protection - 5th harmonic</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="dirGeneral" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsA" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsB" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="dirPhsC" valKind="RO">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI
                                desc="Returns OR of three phase 5th harmonic started DDBs"
                                name="general" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 555" name="phsA" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 556" name="phsB" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 557" name="phsC" valKind="RO"/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P642 Records" inst="Records">
                    <LN0 desc="Records Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_BP1_LLN0_STANDARD">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>Records Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Disturbance Recorder" inst="1"
                        lnClass="RDRE" lnType="BT01_BP1_RDRE_BASIC" prefix="">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="stVal" valKind="RO">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Disturbance Recorder Function</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI
                                desc="Returns if a Disturbance Record is available for Extraction."
                                name="stVal" valKind="RO"/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="P642 System" inst="System">
                    <LN0 desc="System Logical Device" inst=""
                        lnClass="LLN0" lnType="BT01_MP1_LLN0_SYSTEM">
                        <Private type="MiCOM-ConfigurableAttributes">LEDRs.ctlModel,LEDRs.sboTimeout,</Private>
                        <DataSet name="Protection">
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PDIF"
                                lnInst="1" prefix="Dif"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PDIF"
                                lnInst="1" prefix="LzrHvw"/>
                            <FCDA doName="Op" fc="ST"
                                ldInst="Protection" lnClass="PDIF"
                                lnInst="1" prefix="LzrLvw"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="1" prefix="Led"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="System"
                                lnClass="GGIO" lnInst="2" prefix="Gos"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbA" rptID="BT01_MP1System/LLN0$RP$urcbA01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1">
                                <ClientLN iedName="SERVER1" ldInst="LD0"
                                    lnClass="IHMI" lnInst="1" prefix="Oi"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbB" rptID="BT01_MP1System/LLN0$RP$urcbB01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1">
                                <ClientLN iedName="SERVER2" ldInst="LD0"
                                    lnClass="IHMI" lnInst="1" prefix="Oi"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbC" rptID="BT01_MP1System/LLN0$RP$urcbC01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbD" rptID="BT01_MP1System/LLN0$RP$urcbD01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbE" rptID="BT01_MP1System/LLN0$RP$urcbE01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbF" rptID="BT01_MP1System/LLN0$RP$urcbF01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbG" rptID="BT01_MP1System/LLN0$RP$urcbG01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbH" rptID="BT01_MP1System/LLN0$RP$urcbH01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbI" rptID="BT01_MP1System/LLN0$RP$urcbI01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbJ" rptID="BT01_MP1System/LLN0$RP$urcbJ01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbK" rptID="BT01_MP1System/LLN0$RP$urcbK01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbL" rptID="BT01_MP1System/LLN0$RP$urcbL01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbM" rptID="BT01_MP1System/LLN0$RP$urcbM01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbN" rptID="BT01_MP1System/LLN0$RP$urcbN01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbO" rptID="BT01_MP1System/LLN0$RP$urcbO01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="urcbP" rptID="BT01_MP1System/LLN0$RP$urcbP01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbA" rptID="BT01_MP1System/LLN0$BR$brcbA01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbB" rptID="BT01_MP1System/LLN0$BR$brcbB01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbC" rptID="BT01_MP1System/LLN0$BR$brcbC01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="2" datSet="Protection"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbD" rptID="BT01_MP1System/LLN0$BR$brcbD01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbE" rptID="BT01_MP1System/LLN0$BR$brcbE01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbF" rptID="BT01_MP1System/LLN0$BR$brcbF01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbG" rptID="BT01_MP1System/LLN0$BR$brcbG01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="0"
                            desc="System Logical Device Report Control Block"
                            intgPd="0" name="brcbH" rptID="BT01_MP1System/LLN0$BR$brcbH01">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[01 FF] - Reset Indication"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="[01 FF] - Reset Indication"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI
                                desc="Returns the Configuration Revision of the Physical Device."
                                name="configRev" valKind="RO"/>
                            <DAI name="d" valKind="RO">
                                <Val>System Logical Device</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="RO">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OrdRun">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="Order Running indication"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SyncSt">
                            <DAI name="dataNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI desc="IED time synchronisation state"
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb01"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 1"
                            name="gcb01" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb02"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 2"
                            name="gcb02" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb03"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 3"
                            name="gcb03" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb04"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 4"
                            name="gcb04" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb05"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 5"
                            name="gcb05" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb06"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 6"
                            name="gcb06" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb07"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 7"
                            name="gcb07" type="GOOSE"/>
                        <GSEControl appID="BT01_MP1System/LLN0$GO$gcb08"
                            confRev="0"
                            desc="System Logical Device GOOSE Control Block 8"
                            name="gcb08" type="GOOSE"/>
                        <SettingControl actSG="1" numOfSGs="4"/>
                    </LN0>
                    <LN desc="Alarms" inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_ALM_96" prefix="Alm">
                        <DOI name="Alm1">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm10">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 457" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm11">
                            <DAI desc="DDB Ordinal: 458" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 458" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm12">
                            <DAI desc="DDB Ordinal: 459" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 459" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm13">
                            <DAI desc="DDB Ordinal: 460" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 460" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm14">
                            <DAI desc="DDB Ordinal: 461" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 461" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm15">
                            <DAI desc="DDB Ordinal: 462" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 462" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm16">
                            <DAI desc="DDB Ordinal: 463" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 463" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm17">
                            <DAI desc="DDB Ordinal: 464" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 464" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm18">
                            <DAI desc="DDB Ordinal: 465" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 465" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm19">
                            <DAI desc="DDB Ordinal: 466" name="d" valKind="RO"/>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm20">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm21">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm22">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm23">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm24">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm25">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm26">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm27">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm28">
                            <DAI desc="DDB Ordinal: 475" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 475" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm29">
                            <DAI desc="DDB Ordinal: 476" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 476" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm3">
                            <DAI desc="DDB Ordinal: 450" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 450" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm30">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm31">
                            <DAI desc="DDB Ordinal: 478" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 478" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm32">
                            <DAI desc="DDB Ordinal: 479" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 479" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm33">
                            <DAI desc="DDB Ordinal: 480" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 480" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm34">
                            <DAI desc="DDB Ordinal: 481" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 481" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm35">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm36">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm37">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm38">
                            <DAI desc="DDB Ordinal: 768" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 768" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm39">
                            <DAI desc="DDB Ordinal: 769" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 769" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm4">
                            <DAI desc="DDB Ordinal: 451" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 451" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm40">
                            <DAI desc="DDB Ordinal: 770" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 770" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm41">
                            <DAI desc="DDB Ordinal: 771" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 771" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm42">
                            <DAI desc="DDB Ordinal: 772" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 772" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm43">
                            <DAI desc="DDB Ordinal: 773" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 773" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm44">
                            <DAI desc="DDB Ordinal: 774" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 774" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm45">
                            <DAI desc="DDB Ordinal: 775" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 775" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm46">
                            <DAI desc="DDB Ordinal: 776" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 776" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm47">
                            <DAI desc="DDB Ordinal: 777" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 777" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm48">
                            <DAI desc="DDB Ordinal: 778" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 778" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm49">
                            <DAI desc="DDB Ordinal: 779" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 779" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm5">
                            <DAI desc="DDB Ordinal: 452" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 452" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm50">
                            <DAI desc="DDB Ordinal: 780" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 780" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm51">
                            <DAI desc="DDB Ordinal: 781" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 781" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm52">
                            <DAI desc="DDB Ordinal: 782" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 782" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm53">
                            <DAI desc="DDB Ordinal: 783" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 783" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm54">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm55">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm56">
                            <DAI desc="DDB Ordinal: 503" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 503" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm57">
                            <DAI desc="DDB Ordinal: 504" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 504" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm58">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm59">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6">
                            <DAI desc="DDB Ordinal: 453" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 453" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm60">
                            <DAI desc="DDB Ordinal: 507" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 507" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm61">
                            <DAI desc="DDB Ordinal: 508" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 508" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm62">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm63">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm64">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm65">
                            <DAI desc="DDB Ordinal: 512" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 512" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm66">
                            <DAI desc="DDB Ordinal: 513" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 513" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm67">
                            <DAI desc="DDB Ordinal: 514" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 514" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm68">
                            <DAI desc="DDB Ordinal: 515" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 515" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm69">
                            <DAI desc="DDB Ordinal: 516" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 516" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm7">
                            <DAI desc="DDB Ordinal: 454" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 454" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm70">
                            <DAI desc="DDB Ordinal: 517" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 517" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm71">
                            <DAI desc="DDB Ordinal: 518" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 518" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm72">
                            <DAI desc="DDB Ordinal: 519" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 519" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm73">
                            <DAI desc="DDB Ordinal: 520" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 520" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm74">
                            <DAI desc="DDB Ordinal: 521" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 521" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm75">
                            <DAI desc="DDB Ordinal: 522" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 522" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm76">
                            <DAI desc="DDB Ordinal: 523" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 523" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm77">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm78">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm79">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm8">
                            <DAI desc="DDB Ordinal: 455" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 455" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm80">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm81">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm82">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm83">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm84">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm85">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm86">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm87">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm88">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm89">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm9">
                            <DAI desc="DDB Ordinal: 456" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 456" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Alm90">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm91">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm92">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm93">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm94">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm95">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm96">
                            <DAI name="d" valKind="RO">
                                <Val>Unused</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Alarm Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GOOSE Input Signals" inst="1"
                        lnClass="GGIO" lnType="BT01_BP1_GGIO_IND_64" prefix="Gos">
                        <Private type="MiCOM-BindableType">VI</Private>
                        <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
						</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 1</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1856" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 10</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1865" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 11</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1866" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 12</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1867" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 13</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1868" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 14</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1869" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 15</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1870" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 16</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1871" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 17</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1872" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 18</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1873" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 19</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1874" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 2</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1857" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 20</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1875" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 21</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1876" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 22</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1877" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 23</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1878" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 24</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1879" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 25</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1880" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 26</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1881" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 27</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1882" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 28</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1883" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 29</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1884" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 3</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1858" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 30</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1885" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 31</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1886" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 32</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1887" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind33">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 33</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1888" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind34">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 34</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1889" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind35">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 35</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1890" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind36">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 36</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1891" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind37">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 37</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1892" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind38">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 38</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1893" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind39">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 39</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1894" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 4</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1859" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind40">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 40</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1895" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind41">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 41</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1896" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind42">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 42</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1897" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind43">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 43</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1898" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind44">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 44</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1899" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind45">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 45</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1900" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind46">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 46</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1901" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind47">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 47</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1902" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind48">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 48</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1903" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind49">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 49</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1904" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 5</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1860" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind50">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 50</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1905" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind51">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 51</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1906" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind52">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 52</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1907" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind53">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 53</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1908" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind54">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 54</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1909" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind55">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 55</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1910" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind56">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 56</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1911" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind57">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 57</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1912" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind58">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 58</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1913" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind59">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 59</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1914" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 6</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1861" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind60">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 60</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1915" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind61">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 61</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1916" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind62">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 62</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1917" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind63">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 63</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1918" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind64">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 64</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1919" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 7</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1862" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 8</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1863" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE input 9</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1864" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE Input Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GOOSE Output Signals" inst="2"
                        lnClass="GGIO" lnType="BT01_BP1_GGIO_IND_32" prefix="Gos">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="DDB Ordinal: 672" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 672" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI desc="DDB Ordinal: 681" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 681" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI desc="DDB Ordinal: 682" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 682" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI desc="DDB Ordinal: 683" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 683" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI desc="DDB Ordinal: 684" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 684" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI desc="DDB Ordinal: 685" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 685" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI desc="DDB Ordinal: 686" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 686" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI desc="DDB Ordinal: 687" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 687" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI desc="DDB Ordinal: 688" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 688" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI desc="DDB Ordinal: 689" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 689" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI desc="DDB Ordinal: 690" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 690" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="DDB Ordinal: 673" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 673" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI desc="DDB Ordinal: 691" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 691" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI desc="DDB Ordinal: 692" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 692" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI desc="DDB Ordinal: 693" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 693" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI desc="DDB Ordinal: 694" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 694" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI desc="DDB Ordinal: 695" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 695" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI desc="DDB Ordinal: 696" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 696" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI desc="DDB Ordinal: 697" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 697" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI desc="DDB Ordinal: 698" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 698" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI desc="DDB Ordinal: 699" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 699" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI desc="DDB Ordinal: 700" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 700" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="DDB Ordinal: 674" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 674" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI desc="DDB Ordinal: 701" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 701" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI desc="DDB Ordinal: 702" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 702" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI desc="DDB Ordinal: 703" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 703" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="DDB Ordinal: 675" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 675" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="DDB Ordinal: 676" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 676" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="DDB Ordinal: 677" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 677" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="DDB Ordinal: 678" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 678" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="DDB Ordinal: 679" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 679" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI desc="DDB Ordinal: 680" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 680" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE Output Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Programmable LEDS (8 off)" inst="1"
                        lnClass="GGIO" lnType="BT01_BP1_GGIO_IND_8" prefix="Led">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="DDB Ordinal: 320" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 320" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="DDB Ordinal: 321" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 321" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="DDB Ordinal: 322" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 322" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="DDB Ordinal: 323" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 323" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="DDB Ordinal: 324" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 324" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="DDB Ordinal: 325" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 325" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="DDB Ordinal: 326" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 326" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="DDB Ordinal: 327" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 327" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>Red LED Signals</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Physical Device Information" inst="1"
                        lnClass="LPHD" lnType="BT01_BP1_LPHD_STANDARD" prefix="">
                        <DOI name="PhyHealth">
                            <DAI
                                desc="Returns the Health of the Physical Device."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI
                                desc="Returns the Hardware Revision of the Physical Device."
                                name="hwRev" valKind="RO"/>
                            <DAI desc="[00 05] - Plant Reference"
                                name="location" valKind="RO"/>
                            <DAI desc="[00 06] - Model Number"
                                name="model" valKind="RO"/>
                            <DAI desc="[00 08] - Serial Number"
                                name="serNum" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO">
                                <Val>Logical Device is a Proxy</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO">
                                <Val>Px40 Power-Up Detected</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Opto Inputs (12 off)" inst="1"
                        lnClass="GGIO" lnType="GGIO_IND_12" prefix="Opt">
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="[4A 01] - Opto Input 1" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 64" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI desc="[4A 0A] - Opto Input 10" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 73" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI desc="[4A 0B] - Opto Input 11" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 74" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI desc="[4A 0C] - Opto Input 12" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 75" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="[4A 02] - Opto Input 2" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 65" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="[4A 03] - Opto Input 3" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 66" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="[4A 04] - Opto Input 4" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 67" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="[4A 05] - Opto Input 5" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 68" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="[4A 06] - Opto Input 6" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 69" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="[4A 07] - Opto Input 7" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 70" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="[4A 08] - Opto Input 8" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 71" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI desc="[4A 09] - Opto Input 9" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 72" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[0F 01] - Opto I/P Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN
                        desc="Uniqueness of control &quot;Order Running&quot; indications for control operations"
                        inst="1" lnClass="GGIO"
                        lnType="BT01_BP1_GGIO_IND_64" prefix="OrdRun">
                        <Private type="MiCOM-BindableType">OrdRun</Private>
                        <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
						</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind33">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind34">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind35">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind36">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind37">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind38">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind39">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind40">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind41">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind42">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind43">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind44">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind45">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind46">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind47">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind48">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind49">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind50">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind51">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind52">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind53">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind54">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind55">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind56">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind57">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind58">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind59">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind60">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind61">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind62">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind63">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind64">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO">
                                <Val>External device order running indication</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO">
                                <Val>GOOSE Input Status</Val>
                            </DAI>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Controllable Inputs" inst="1"
                        lnClass="GGIO"
                        lnType="BT01_MP1_GGIO_IND_32_CTRL" prefix="Plo">
                        <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,SPCSO5.ctlModel,SPCSO5.sboTimeout,SPCSO6.ctlModel,SPCSO6.sboTimeout,SPCSO7.ctlModel,SPCSO7.sboTimeout,SPCSO8.ctlModel,SPCSO8.sboTimeout,SPCSO9.ctlModel,SPCSO10.ctlModel,SPCSO10.sboTimeout,SPCSO11.ctlModel,SPCSO11.sboTimeout,SPCSO12.ctlModel,SPCSO12.sboTimeout,SPCSO13.ctlModel,SPCSO13.sboTimeout,SPCSO14.ctlModel,SPCSO14.sboTimeout,SPCSO15.ctlModel,SPCSO15.sboTimeout,SPCSO16.ctlModel,SPCSO16.sboTimeout,SPCSO17.ctlModel,SPCSO17.sboTimeout,SPCSO18.ctlModel,SPCSO18.sboTimeout,SPCSO19.ctlModel,SPCSO19.sboTimeout,SPCSO20.ctlModel,SPCSO20.sboTimeout,SPCSO21.ctlModel,SPCSO21.sboTimeout,SPCSO22.ctlModel,SPCSO22.sboTimeout,SPCSO23.ctlModel,SPCSO23.sboTimeout,SPCSO24.ctlModel,SPCSO24.sboTimeout,SPCSO25.ctlModel,SPCSO25.sboTimeout,SPCSO26.ctlModel,SPCSO26.sboTimeout,SPCSO27.ctlModel,SPCSO27.sboTimeout,SPCSO28.ctlModel,SPCSO28.sboTimeout,SPCSO29.ctlModel,SPCSO29.sboTimeout,SPCSO30.ctlModel,SPCSO30.sboTimeout,SPCSO31.ctlModel,SPCSO31.sboTimeout,SPCSO32.ctlModel,SPCSO32.sboTimeout,</Private>
                        <DOI name="Beh">
                            <DAI
                                desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB."
                                name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="stVal" valKind="RO">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[12 01] - Ctrl I/P Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 02] - Control Input 1"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1824" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO10">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0B] - Control Input 10"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1833" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO11">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0C] - Control Input 11"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1834" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO12">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0D] - Control Input 12"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1835" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO13">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0E] - Control Input 13"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1836" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO14">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0F] - Control Input 14"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1837" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO15">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 10] - Control Input 15"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1838" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO16">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 11] - Control Input 16"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1839" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO17">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 12] - Control Input 17"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1840" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO18">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 13] - Control Input 18"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1841" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO19">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 14] - Control Input 19"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1842" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 03] - Control Input 2"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1825" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO20">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 15] - Control Input 20"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1843" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO21">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 16] - Control Input 21"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1844" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO22">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 17] - Control Input 22"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1845" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO23">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 18] - Control Input 23"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1846" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO24">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 19] - Control Input 24"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1847" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO25">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1A] - Control Input 25"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1848" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO26">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1B] - Control Input 26"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1849" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO27">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1C] - Control Input 27"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1850" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO28">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1D] - Control Input 28"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1851" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO29">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1E] - Control Input 29"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1852" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 04] - Control Input 3"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1826" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO30">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 1F] - Control Input 30"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1853" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO31">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 20] - Control Input 31"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1854" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO32">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 21] - Control Input 32"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1855" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 05] - Control Input 4"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1827" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 06] - Control Input 5"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1828" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 07] - Control Input 6"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1829" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 08] - Control Input 7"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1830" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 09] - Control Input 8"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1831" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="SPCSO9">
                            <DAI name="cdcName" valKind="RO">
                                <Val>SPC</Val>
                            </DAI>
                            <DAI name="cdcNs" valKind="RO">
                                <Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&amp;gt;IEC 61850-7-3:2003</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[12 0A] - Control Input 9"
                                name="ctlVal" valKind="RO"/>
                            <SDI name="origin">
                                <DAI name="orCat" valKind="RO">
                                    <Val>process</Val>
                                </DAI>
                                <DAI name="orIdent" valKind="RO">
                                    <Val>Dummy string</Val>
                                </DAI>
                            </SDI>
                            <DAI name="sboTimeout" valKind="RO">
                                <Val>30000</Val>
                            </DAI>
                            <DAI desc="DDB Ordinal: 1832" name="stVal" valKind="RO"/>
                        </DOI>
                    </LN>
                    <LN desc="Relay Outputs (12 off)" inst="1"
                        lnClass="GGIO" lnType="GGIO_IND_12" prefix="Rly">
                        <DOI name="Beh">
                            <DAI desc="[0F 0F] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" valKind="RO">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI desc="[4B 01] - Relay 1" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 0" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI desc="[4B 0A] - Relay 10" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 9" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI desc="[4B 0B] - Relay 11" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 10" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI desc="[4B 0C] - Relay 12" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 11" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI desc="[4B 02] - Relay 2" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 1" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI desc="[4B 03] - Relay 3" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 2" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI desc="[4B 04] - Relay 4" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 3" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI desc="[4B 05] - Relay 5" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 4" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI desc="[4B 06] - Relay 6" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 5" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI desc="[4B 07] - Relay 7" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 6" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI desc="[4B 08] - Relay 8" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 7" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI desc="[4B 09] - Relay 9" name="d" valKind="RO"/>
                            <DAI desc="DDB Ordinal: 8" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI desc="[0F 0F] - Test Mode" name="stVal" valKind="RO"/>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI desc="[0F 01] - Opto I/P Status"
                                name="d" valKind="RO"/>
                            <DAI desc="[00 11] - Software Ref. 1"
                                name="swRev" valKind="RO"/>
                            <DAI name="vendor" valKind="RO">
                                <Val>MiCOM</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED configVersion="1.00" desc="PCS931" manufacturer="NRR"
        name="PCS931" type="PCS-931_00387751">
        <Private type="NR_MainCpu">Type:NR1102D,Slot:B01</Private>
        <Private type="TPLInfo">version:1.00,revision:1.04,tool:PCS-Explorer_1.1,cidRuleVersion:1.0.5</Private>
        <Services>
            <DynAssociation/>
            <SettingGroups>
                <SGEdit/>
                <ConfSG/>
            </SettingGroups>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <SetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet max="160" maxAttributes="512"/>
            <ReadWrite/>
            <ConfReportControl max="160"/>
            <GetCBValues/>
            <ReportSettings bufTime="Fix" cbName="Conf" datSet="Dyn"
                intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
            <GOOSE max="64"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true" fixPrefix="true"/>
        </Services>
        <AccessPoint clock="false" name="S1" router="false">
            <Server timeout="30">
                <Authentication none="true"/>
                <LDevice inst="LD0">
                    <LN0 inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DataSet desc="EventDataSet" name="dsTripInfo">
                            <FCDA doName="ACTSO1" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="ACTSO2" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="2"/>
                        </DataSet>
                        <DataSet desc="FaultSignalDataSet" name="dsAlarm">
                            <FCDA doName="Alm1" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm2" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm3" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm4" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm5" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm6" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm7" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm8" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="Alm1" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm2" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm3" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm4" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm5" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm6" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm7" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                            <FCDA doName="Alm8" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="6"/>
                        </DataSet>
                        <DataSet desc="AlarmSignalDataSet" name="dsWarning">
                            <FCDA doName="Alm1" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm2" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm3" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm4" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm5" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm6" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm7" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm8" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Alm1" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <DataSet desc="RelaySoftDataSet" name="dsRelayEna">
                            <FCDA doName="SPCSO1" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO2" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO3" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO4" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO5" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO6" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO7" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPCSO8" fc="ST" ldInst="LD0"
                                lnClass="GGIO" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsTripInfo" intgPd="0"
                            name="brcbTripInfo" rptID="LD0/LLN0$BR$brcbTripInfo">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsAlarm" intgPd="0"
                            name="brcbAlarm" rptID="LD0/LLN0$BR$brcbAlarm">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="false" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsWarning" intgPd="0"
                            name="brcbWarning" rptID="LD0/LLN0$BR$brcbWarning">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsRelayEna" intgPd="0"
                            name="brcbRelayEna" rptID="LD0/LLN0$BR$brcbRelayEna">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Signal_Reset" name="LEDRs">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B01.61850_signal_rst"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B01.signal_reset"/>
                            <DAI name="ctlModel">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Signal_Reset</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="LogicLink.LINK" inst="1" lnClass="GGIO" lnType="NRR_GGIO_SPC">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_01" name="SPCSO1">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit1"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit1"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit1"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit1"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_02" name="SPCSO2">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit2"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit2"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit2"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit2"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_03" name="SPCSO3">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit3"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit3"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit3"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit3"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_04" name="SPCSO4">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit4"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit4"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit4"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit4"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_05" name="SPCSO5">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit5"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit5"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit5"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit5"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_06" name="SPCSO6">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit6"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit6"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit6"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit6"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_07" name="SPCSO7">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit7"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit7"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit7"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit7"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_07</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_08" name="SPCSO8">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit8"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit8"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="RYB:B04.LINK1.bit8"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit8"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Link_08</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="TripElement1" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ACT">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TrigDFR_Fail" name="ACTSO1">
                            <DAI name="general" sAddr="DZYJ:B04.EquipSelfcheck1.bsj_triger"/>
                            <DAI name="dU">
                                <Val>TrigDFR_Fail</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_TrigDFR" name="ACTSO2">
                            <DAI name="general" sAddr="DZYJ:B01.Wave.BI_trigger_DFR"/>
                            <DAI name="dU">
                                <Val>BI_TrigDFR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO3">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO4">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO5">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO6">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO7">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO8">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="FaultSignal1" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_DSP_Comm" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DSPComu1.rx_err_dly"/>
                            <DAI name="dU">
                                <Val>Fail_DSP_Comm</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_DSP_Frame" name="Alm2">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DSPComu1.rx_err"/>
                            <DAI name="dU">
                                <Val>Alm_DSP_Frame</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_CommTest" name="Alm3">
                            <DAI name="stVal" sAddr="ZZZJ:B01.Lcd.comm_test_enter"/>
                            <DAI name="dU">
                                <Val>Alm_CommTest</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_TimeSyn" name="Alm4">
                            <DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error"/>
                            <DAI name="dU">
                                <Val>Alm_TimeSyn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Pkp_FD" name="Alm5">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DSPComu1.rx_flg04"/>
                            <DAI name="dU">
                                <Val>Alm_Pkp_FD</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Pkp_I0" name="Alm6">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DSPComu1.rx_flg05"/>
                            <DAI name="dU">
                                <Val>Alm_Pkp_I0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.Alm_OptoDC" name="Alm7">
                            <DAI name="stVal" sAddr="ZZZJ:B08.NR1504_Din.opt_err_flag"/>
                            <DAI name="dU">
                                <Val>B08.Alm_OptoDC</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.Alm_OptoDC" name="Alm8">
                            <DAI name="stVal" sAddr="ZZZJ:B09.NR1504_Din.opt_err_flag"/>
                            <DAI name="dU">
                                <Val>B09.Alm_OptoDC</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="FaultSignal2" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.Alm_OptoDC" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B10.NR1504_Din.opt_err_flag"/>
                            <DAI name="dU">
                                <Val>B10.Alm_OptoDC</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="AlarmSignal1" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Device" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bs"/>
                            <DAI name="dU">
                                <Val>Fail_Device</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Device" name="Alm2">
                            <DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bj"/>
                            <DAI name="dU">
                                <Val>Alm_Device</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_BoardConfig" name="Alm3">
                            <DAI name="stVal" sAddr="ZZZJ:B01.master.board_config_error"/>
                            <DAI name="dU">
                                <Val>Fail_BoardConfig</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Config" name="Alm4">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.cfgerr"/>
                            <DAI name="dU">
                                <Val>Fail_Config</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Settings" name="Alm5">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.seterr"/>
                            <DAI name="dU">
                                <Val>Fail_Settings</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Setting_OvRange" name="Alm6">
                            <DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range"/>
                            <DAI name="dU">
                                <Val>Fail_Setting_OvRange</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_SettingItem_Chgd" name="Alm7">
                            <DAI name="stVal" sAddr="ZZZJ:B01.master.setting_need_confirm"/>
                            <DAI name="dU">
                                <Val>Fail_SettingItem_Chgd</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_DSP" name="Alm8">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.runing_chkerr"/>
                            <DAI name="dU">
                                <Val>Fail_DSP</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="AlarmSignal2" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Memory" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.memerr"/>
                            <DAI name="dU">
                                <Val>Fail_Memory</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Sample" name="Alm2">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.adcerr"/>
                            <DAI name="dU">
                                <Val>Fail_Sample</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fail_Qual_SV" name="Alm3">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alm_smpl"/>
                            <DAI name="dU">
                                <Val>Fail_Qual_SV</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Settings_MON" name="Alm4">
                            <DAI name="stVal" sAddr="ZZZJ:B01.master.setting_error"/>
                            <DAI name="dU">
                                <Val>Alm_Settings_MON</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Version" name="Alm5">
                            <DAI name="stVal" sAddr="ZZZJ:B01.master.version_error"/>
                            <DAI name="dU">
                                <Val>Alm_Version</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_BI_SettingGrp" name="Alm6">
                            <DAI name="stVal" sAddr="ZZZJ:B01.Lcd.section_error"/>
                            <DAI name="dU">
                                <Val>Alm_BI_SettingGrp</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.Fail_Sample" name="Alm7">
                            <DAI name="stVal" sAddr="ZZZJ:B06.Common.alm_adc_err"/>
                            <DAI name="dU">
                                <Val>MCBrd.Fail_Sample</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.Fail_Settings" name="Alm8">
                            <DAI name="stVal" sAddr="ZZZJ:B06.Common.alm_set_err"/>
                            <DAI name="dU">
                                <Val>MCBrd.Fail_Settings</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PROT">
                    <LN0 inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DataSet desc="RemoteSignalDataSet" name="dsRelayDin">
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="9"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="10"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="11"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="12"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="13"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="14"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="15"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="16"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="17"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="17"/>
                        </DataSet>
                        <DataSet desc="AnalogDataSet" name="dsRelayAin">
                            <FCDA daName="mag.f" doName="Hz" fc="MX"
                                ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.ang.f" doName="PhV.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.ang.f" doName="PhV.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.ang.f" doName="PhV.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.neut"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.ang.f" doName="A.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.ang.f" doName="A.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.ang.f" doName="A.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.res"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
                            <FCDA daName="cVal.ang.f" doName="A.phsA"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
                            <FCDA daName="cVal.ang.f" doName="A.phsB"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
                            <FCDA daName="cVal.ang.f" doName="A.phsC"
                                fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
                            <FCDA daName="mag.f" doName="Amp" fc="MX"
                                ldInst="PROT" lnClass="MMXN" lnInst="1"/>
                            <FCDA daName="mag.f" doName="Vol" fc="MX"
                                ldInst="PROT" lnClass="MMXN" lnInst="1"/>
                            <FCDA daName="mag.f" doName="Hz" fc="MX"
                                ldInst="PROT" lnClass="MMXN" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqA.c1"
                                fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqA.c2"
                                fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqA.c3"
                                fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqV.c1"
                                fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqV.c2"
                                fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqV.c3"
                                fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1"/>
                        </DataSet>
                        <DataSet desc="EventDataSet" name="dsTripInfo">
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PDIS" lnInst="1"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PTOC" lnInst="5"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PTOC" lnInst="6"/>
                            <FCDA doName="ACTSO1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="RREC" lnInst="1"/>
                            <FCDA doName="Op" fc="ST" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="ACTSO1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="ACTSO2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="ACTSO3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="ACTSO4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="ACTSO5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="ACTSO6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="5"/>
                            <FCDA doName="ACTSO5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="7"/>
                            <FCDA doName="ACTSO1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="ACTSO2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="ACTSO3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="8"/>
                            <FCDA doName="Tr" fc="ST" ldInst="PROT"
                                lnClass="PTRC" lnInst="1"/>
                        </DataSet>
                        <DataSet desc="AlarmSignalDataSet" name="dsWarning">
                            <FCDA doName="Alm1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm" fc="ST" ldInst="PROT"
                                lnClass="XCBR" lnInst="1"/>
                            <FCDA doName="Alm5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="18"/>
                            <FCDA doName="Alm1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="19"/>
                            <FCDA doName="Alm1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm2" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm3" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm4" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm5" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm6" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm7" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm8" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="20"/>
                            <FCDA doName="Alm1" fc="ST" ldInst="PROT"
                                lnClass="GGIO" lnInst="21"/>
                        </DataSet>
                        <DataSet desc="EquipParameterDataSet" name="dsParameter">
                            <FCDA doName="SettingGrp" fc="SP"
                                ldInst="PROT" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="HzRtg" fc="SP" ldInst="PROT"
                                lnClass="TVTR" lnInst="1"/>
                            <FCDA doName="DeviceName" fc="SP"
                                ldInst="PROT" lnClass="LPHD" lnInst="1"/>
                            <FCDA doName="VRtg" fc="SP" ldInst="PROT"
                                lnClass="TVTR" lnInst="1"/>
                            <FCDA doName="VRtgSnd" fc="SP" ldInst="PROT"
                                lnClass="TVTR" lnInst="1"/>
                            <FCDA doName="ARtg" fc="SP" ldInst="PROT"
                                lnClass="TCTR" lnInst="1"/>
                            <FCDA doName="ARtgSnd" fc="SP" ldInst="PROT"
                                lnClass="TCTR" lnInst="1"/>
                            <FCDA doName="ASG01" fc="SP" ldInst="PROT"
                                lnClass="GGIO" lnInst="4"/>
                            <FCDA doName="ASG02" fc="SP" ldInst="PROT"
                                lnClass="GGIO" lnInst="4"/>
                        </DataSet>
                        <DataSet desc="SettingDataSet" name="dsSetting">
                            <FCDA doName="X1" fc="SG" ldInst="PROT"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="R1" fc="SG" ldInst="PROT"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="X0" fc="SG" ldInst="PROT"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="R0" fc="SG" ldInst="PROT"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="Xm0" fc="SG" ldInst="PROT"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="Rm0" fc="SG" ldInst="PROT"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="LinLenKm" fc="SG"
                                ldInst="PROT" lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="LinAng" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="10"/>
                            <FCDA doName="RealK0" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="10"/>
                            <FCDA doName="ImagK0" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="10"/>
                            <FCDA doName="ASG01" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="ASG02" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="ChrAng" fc="SG" ldInst="PROT"
                                lnClass="RDIR" lnInst="1"/>
                            <FCDA doName="ROCChrAng" fc="SG"
                                ldInst="PROT" lnClass="RDIR" lnInst="1"/>
                            <FCDA doName="NgOCChrAng" fc="SG"
                                ldInst="PROT" lnClass="RDIR" lnInst="1"/>
                            <FCDA doName="Z0CVal" fc="SG" ldInst="PROT"
                                lnClass="RDIR" lnInst="1"/>
                            <FCDA doName="Z2CVal" fc="SG" ldInst="PROT"
                                lnClass="RDIR" lnInst="1"/>
                            <FCDA doName="StrValSG" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="TAFact" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="TABlkSet" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="LinCapac" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="LinCapacC0" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="LocShRX" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="LocNRX" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="RemShRX" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="RemNRX" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="BrkDidEna" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="Dif0BlkRec" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="Bi1PDIFEna" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="Bi2PDIFEna" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="DifAAlmEna" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="TPEna" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="DiffLocEna" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="CCCEna" fc="SG" ldInst="PROT"
                                lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="TABlkEna" fc="SG"
                                ldInst="PROT" lnClass="PDIF" lnInst="1"/>
                            <FCDA doName="LocChnID" fc="SG"
                                ldInst="PROT" lnClass="PSCH" lnInst="1"/>
                            <FCDA doName="RemChnID" fc="SG"
                                ldInst="PROT" lnClass="PSCH" lnInst="1"/>
                            <FCDA doName="ChnSpd" fc="SG" ldInst="PROT"
                                lnClass="PSCH" lnInst="1"/>
                            <FCDA doName="PermSchTyp" fc="SG"
                                ldInst="PROT" lnClass="PSCH" lnInst="1"/>
                            <FCDA doName="IntClkMod" fc="SG"
                                ldInst="PROT" lnClass="PSCH" lnInst="1"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PSCH" lnInst="1"/>
                            <FCDA doName="StrValue" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="1"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="1"/>
                            <FCDA doName="LinAng" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="2"/>
                            <FCDA doName="RisLod" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="2"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="2"/>
                            <FCDA doName="AngOfsPG" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="AngOfsPP" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="GndStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="QuadStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="GndDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="PGEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="GBlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="PhStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="RisPP" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="PhDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="PPEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="PBlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="3"/>
                            <FCDA doName="AngOfsPG" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="AngOfsPP" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="GndStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="QuadStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="GndDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PGDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PGEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="GBlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PhStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="RisPP" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PhDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PPDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PPEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="PBlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="DlEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="4"/>
                            <FCDA doName="AngOfsPG" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="AngOfsPP" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="GndStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="QuadStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="GndDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PGDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PGEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="GBlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PhStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="RisPP" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PhDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PPDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PPEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="PBlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="DlEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="5"/>
                            <FCDA doName="AngOfsPG" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="AngOfsPP" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="GndStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="QuadStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="GndDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="PGEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="PhStr" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="RisPP" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="PhDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="PPEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="6"/>
                            <FCDA doName="BlkZ1Ena" fc="SG"
                                ldInst="PROT" lnClass="RPSB" lnInst="1"/>
                            <FCDA doName="BlkZ2Ena" fc="SG"
                                ldInst="PROT" lnClass="RPSB" lnInst="1"/>
                            <FCDA doName="Z3Enable" fc="SG"
                                ldInst="PROT" lnClass="RPSB" lnInst="1"/>
                            <FCDA doName="BlkValASG" fc="SG"
                                ldInst="PROT" lnClass="RPSB" lnInst="1"/>
                            <FCDA doName="HaBlkCff" fc="SG"
                                ldInst="PROT" lnClass="PHAR" lnInst="1"/>
                            <FCDA doName="StrVal" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="OpDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="BlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="DirEna" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="HaBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="VolBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="ZroACalEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="InvertMod" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="TmMult" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="MinOpTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="ConsAlpha" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="ConsC" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="ConsK" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="1"/>
                            <FCDA doName="StrVal" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="OpDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="BlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="DirEna" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="HaBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="VolBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="ZroACalEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="InvertMod" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="TmMult" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="MinOpTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="2"/>
                            <FCDA doName="StrVal" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="OpDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="BlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="DirEna" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="HaBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="VolBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="ZroACalEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="InvertMod" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="TmMult" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="MinOpTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="3"/>
                            <FCDA doName="StrVal" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="OpDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="BlkRecEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="DirEna" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="HaBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="VolBlkEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="ZroACalEna" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="InvertMod" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="TmMult" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="MinOpTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="4"/>
                            <FCDA doName="I0Val" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="9"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="9"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z2MaClsEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z3MaClsEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z4MaClsEna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z2TPAREna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z3TPAREna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z4TPAREna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z2PSBREna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z3PSBREna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="Z4PSBREna" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="PDFEna" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="PDFTmms" fc="SG" ldInst="PROT"
                                lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="ManClsMod" fc="SG"
                                ldInst="PROT" lnClass="PDIS" lnInst="8"/>
                            <FCDA doName="StrVal" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="5"/>
                            <FCDA doName="OpDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="5"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="5"/>
                            <FCDA doName="StrVal" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="6"/>
                            <FCDA doName="OpDlTmms" fc="SG"
                                ldInst="PROT" lnClass="PTOC" lnInst="6"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="PTOC" lnInst="6"/>
                            <FCDA doName="OpDlTmm1" fc="SG"
                                ldInst="PROT" lnClass="SPTR" lnInst="1"/>
                            <FCDA doName="DlTmm1Ena" fc="SG"
                                ldInst="PROT" lnClass="SPTR" lnInst="1"/>
                            <FCDA doName="ASG03" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="ASG04" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="SPG01" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPG02" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="SPG03" fc="SG" ldInst="PROT"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="MPFBlkRec" fc="SG"
                                ldInst="PROT" lnClass="PTRC" lnInst="1"/>
                            <FCDA doName="TPFBlkRec" fc="SG"
                                ldInst="PROT" lnClass="PTRC" lnInst="1"/>
                            <FCDA doName="Z2BlkRec" fc="SG"
                                ldInst="PROT" lnClass="PTRC" lnInst="1"/>
                            <FCDA doName="TPTrMod" fc="SG" ldInst="PROT"
                                lnClass="PTRC" lnInst="1"/>
                            <FCDA doName="TrPlsTmms" fc="SG"
                                ldInst="PROT" lnClass="PTRC" lnInst="1"/>
                            <FCDA doName="Lin1VoltPh" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="Bus1VoltPh" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DeaLinVal" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="LivLinVal" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="SynComFact" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DifAng" fc="SG" ldInst="PROT"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="FixDifAng" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DifHz" fc="SG" ldInst="PROT"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DifV" fc="SG" ldInst="PROT"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="ChkVTmms" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="SynDlTmms" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DfHzChkEna" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="Enable" fc="SG" ldInst="PROT"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="LnBsDeaEna" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="LnDeaEna" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="BsDeaEna" fc="SG"
                                ldInst="PROT" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="PhEna" fc="SG" ldInst="PROT"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="RecCnt" fc="SG" ldInst="PROT"
                                lnClass="RREC" lnInst="1"/>
                            <FCDA doName="SPRecTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="TPRecTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="Rec2Tmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="Rec3Tmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="Rec4Tmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="CBClsTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="HealthTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="SynChkTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="UnsucTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="PWTmms" fc="SG" ldInst="PROT"
                                lnClass="RREC" lnInst="1"/>
                            <FCDA doName="ARRclmTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="TrDurTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="BlkRecTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="ExDlTmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="WtMTmms" fc="SG" ldInst="PROT"
                                lnClass="RREC" lnInst="1"/>
                            <FCDA doName="Flt2Tmms" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="EVFlBlkEna" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="ExDlEna" fc="SG" ldInst="PROT"
                                lnClass="RREC" lnInst="1"/>
                            <FCDA doName="PlsWidEna" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="USucChkEna" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="RecEna" fc="SG" ldInst="PROT"
                                lnClass="RREC" lnInst="1"/>
                            <FCDA doName="ExtCtrlEna" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="DifPosMod" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="PriorOpt" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="InRecMod" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="SPRecMod" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="TPRecMod" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                            <FCDA doName="SPTPRecMod" fc="SG"
                                ldInst="PROT" lnClass="RREC" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsRelayDin" intgPd="0"
                            name="brcbRelayDin" rptID="PROT/LLN0$BR$brcbRelayDin">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="false" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="dsRelayAin"
                            intgPd="30000" name="urcbRelayAin" rptID="PROT/LLN0$RP$urcbRelayAin">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsTripInfo" intgPd="0"
                            name="brcbTripInfo" rptID="PROT/LLN0$BR$brcbTripInfo">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16">
                                <ClientLN iedName="SERVER1" ldInst="LD0"
                                    lnClass="IHMI" lnInst="1" prefix="Oi"/>
                                <ClientLN iedName="SERVER2" ldInst="LD0"
                                    lnClass="IHMI" lnInst="1" prefix="Oi"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsWarning" intgPd="0"
                            name="brcbWarning" rptID="PROT/LLN0$BR$brcbWarning">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN desc="DTT" inst="1" lnClass="SPTR" lnType="NRR_SCAS_V1.01">
                        <DOI desc="TT.On" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.DTT1.TT_On"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Cooler Failure Trip" name="CoolTr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Cooler Failure Alarm" name="CoolAlm">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TT.t_Op" name="OpDlTmm1">
                            <DAI name="setVal" sAddr="DZ:B04.DTT1.t_TT_OpDly"/>
                            <DAI name="minVal" sAddr="DZ:B04.DTT1.t_TT_OpDly">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.DTT1.t_TT_OpDly">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.DTT1.t_TT_OpDly">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>TT.t_Op</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Operate Delay Time 2" name="OpDlTmm2">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TT.En_FD_Ctrl" name="DlTmm1Ena">
                            <DAI name="setVal" sAddr="DZ:B04.DTT1.En_FD_Ctrl_TT"/>
                            <DAI name="dU">
                                <Val>TT.En_FD_Ctrl</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Operate Delay Time 2 Enable" name="DlTmm2Ena">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Temperature Block Enable" name="TmpBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active_Grp" name="SettingGrp">
                            <DAI name="setVal" sAddr="DZ:B01.MACRO_SECTION"/>
                            <DAI name="minVal" sAddr="DZ:B01.MACRO_SECTION">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B01.MACRO_SECTION">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B01.MACRO_SECTION">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>Active_Grp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PrimaryEquip_Name" name="DeviceName">
                            <DAI name="setVal" sAddr="DZ:B01.Wave.pri_device_name"/>
                            <DAI name="dU">
                                <Val>PrimaryEquip_Name</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active_Grp" name="ActSGST">
                            <SDI name="mag">
                                <DAI name="f" sAddr="DZ:B01.MACRO_SECTION"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Active_Grp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PDIF" lnType="NRR_PDIF_LINE_V1.01">
                        <DOI desc="En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.DIF_COMMON1.CD_On"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op"/>
                            <DAI name="dU">
                                <Val>87L.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.XC1L" name="LinCapac">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC1L"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.XC1L">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.XC1L"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC1L">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC1L">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC1L">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.XC1L</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.XC0L" name="LinCapacC0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC0L"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.XC0L">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.XC0L"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC0L">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC0L">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.XC0L">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.XC0L</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Z_LocReac" name="LocShRX">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocReac"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.Z_LocReac">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.Z_LocReac"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocReac">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocReac">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocReac">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.Z_LocReac</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Z_LocGndReac" name="LocNRX">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocGndReac"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.Z_LocGndReac">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.Z_LocGndReac"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocGndReac">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocGndReac">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_LocGndReac">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.Z_LocGndReac</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.K_Corr_CT" name="TAFact">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.K_Corr_CT"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.K_Corr_CT"/>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.K_Corr_CT"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.K_Corr_CT">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.K_Corr_CT">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.K_Corr_CT">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.K_Corr_CT</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.I_Biased" name="StrValSG">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_Biased"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.I_Biased">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.I_Biased"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_Biased">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_Biased">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_Biased">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.I_Biased</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En"/>
                            <DAI name="dU">
                                <Val>87L.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_CTS_Blk" name="TABlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_CTS_Blk"/>
                            <DAI name="dU">
                                <Val>87L.En_CTS_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Z_RmtReac" name="RemShRX">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtReac"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.Z_RmtReac">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.Z_RmtReac"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtReac">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtReac">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtReac">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.Z_RmtReac</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Z_RmtGndReac" name="RemNRX">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtGndReac"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.Z_RmtGndReac">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.Z_RmtGndReac"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtGndReac">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtGndReac">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.Z_RmtGndReac">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.Z_RmtGndReac</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_CapCurrComp" name="CCCEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_CapCurrComp"/>
                            <DAI name="dU">
                                <Val>87L.En_CapCurrComp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_DPFC1" name="BrkDidEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_DPFC1"/>
                            <DAI name="dU">
                                <Val>87L.En_DPFC1</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_DPFC2" name="Dif0BlkRec">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_DPFC2"/>
                            <DAI name="dU">
                                <Val>87L.En_DPFC2</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.I_CTS" name="TABlkSet">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_CTS"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIF1.I_CTS">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIF1.I_CTS"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_CTS">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_CTS">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIF1.I_CTS">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.I_CTS</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling stage 2 of DPFC_defined" name="Bk2PDIFEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_Biased1" name="Bi1PDIFEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_Biased1"/>
                            <DAI name="dU">
                                <Val>87L.En_Biased1</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_Biased2" name="Bi2PDIFEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_Biased2"/>
                            <DAI name="dU">
                                <Val>87L.En_Biased2</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Stage 1 of DPFC Operate_defined" name="DPFC1Op">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Stage 2 of DPFC Operate_defined" name="DPFC2Op">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Stage 1 of steady-state PDIF Operate_defined" name="Biased1Op">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Stage 2 of steady-state PDIF Operate_defined" name="Biased2Op">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero-sequence PDIF Operate_defined" name="NeutralOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase-segregated inter-trippingOperate_defined" name="PhSegOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Accelerated inter-tripping Operate_defined" name="TPOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
