                        <DOI desc="Three terminal operate_defined" name="Ter3Op">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Two terminal operate_defined" name="Ter2Op">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="output signal_defined" name="OutAlmSig1">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="output signal_defined" name="OutAlmSig2">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="output signal_defined" name="OutAlmSig3">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Input signal_defined" name="InSig1">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Input signal_defined" name="InSig2">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Input signal_defined" name="InSig3">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Input signal_defined" name="InSig4">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Differential Alarm Current_defined" name="AlmValA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling phase-segregated inter-tripping_defined" name="PhSegEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_InterTrp" name="TPEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_InterTrp"/>
                            <DAI name="dU">
                                <Val>87L.En_InterTrp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_LocDiff" name="DiffLocEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_LocDiff"/>
                            <DAI name="dU">
                                <Val>87L.En_LocDiff</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.En_Neutral" name="DifAAlmEna">
                            <DAI name="setVal" sAddr="DZ:B04.DIF1.En_Neutral"/>
                            <DAI name="dU">
                                <Val>87L.En_Neutral</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21D" inst="1" lnClass="PDIS" lnType="NRR_PDIS">
                        <DOI desc="21D.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.DZMRelay1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21D.Op_DPFC" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.DZMRelay1.OP_DZ"/>
                            <DAI name="dU">
                                <Val>21D.Op_DPFC</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21D.En_DPFC" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.DZMRelay1.swi_dz"/>
                            <DAI name="dU">
                                <Val>21D.En_DPFC</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21D.Z_Set" name="StrValue">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DZMRelay1.set_dzzd"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DZMRelay1.set_dzzd">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DZMRelay1.set_dzzd"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DZMRelay1.set_dzzd">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DZMRelay1.set_dzzd">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DZMRelay1.set_dzzd">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21D.Z_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="LoadEnch" inst="2" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="LoadEnch.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.LoadEnch1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LoadEnch.R_Blinder" name="RisLod">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.R_Blinder"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.LoadEnch1.R_Blinder">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.LoadEnch1.R_Blinder"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.R_Blinder">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.R_Blinder">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.R_Blinder">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>LoadEnch.R_Blinder</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LoadEnch.phi_Blinder" name="LinAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.phi_Blinder"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.LoadEnch1.phi_Blinder"/>
                                <DAI name="multiplier" sAddr="DZ:B04.LoadEnch1.phi_Blinder"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.phi_Blinder">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.phi_Blinder">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.LoadEnch1.phi_Blinder">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>LoadEnch.phi_Blinder</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LoadEnch.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.LoadEnch1.En"/>
                            <DAI name="dU">
                                <Val>LoadEnch.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PG Line Angle" name="AngOfsPG">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Line Angle" name="AngOfsPP">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Resistance setting of phase-to-phase_defined" name="RisPP">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Valve_defined" name="QuadStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Real component of zero-sequence compensation coefficient_defined" name="RealK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Iimaginary component of zero-sequence compensation coefficient_defined" name="ImagK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Phase Block Recloe Enable_defined" name="PBlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Groud Block Recloe Enable_defined" name="GBlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-ground_defined" name="PGDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-phase_defined" name="PPDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Enable_defined" name="PPEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PG Enable_defined" name="PGEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fixed accelerate enable_defined" name="DlEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21Q.Z1" inst="3" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="21Q.Z1.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ZoneQuad1.Z1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z1.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.ZoneQuad1.Op_Z1"/>
                            <DAI name="dU">
                                <Val>21Q.Z1.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP1.Z_Set" name="PhStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPP1">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPP1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP1">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP1">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP1">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP1.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG1.Z_Set" name="GndStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPG1">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPG1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG1">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG1">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG1">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG1.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP1.t_Op" name="PhDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP1"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP1">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP1">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPP1">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP1.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG1.t_Op" name="GndDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG1"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG1">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG1">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPG1">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG1.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG1.RCA" name="AngOfsPG">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG1.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZG1.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZG1.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG1.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG1.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG1.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG1.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP1.RCA" name="AngOfsPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP1.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZP1.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZP1.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP1.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP1.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP1.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP1.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP1.R_Set" name="RisPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPP1">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPP1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP1">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP1">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP1">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP1.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG1.R_Set" name="QuadStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPG1">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPG1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG1">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG1">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG1">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG1.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Real component of zero-sequence compensation coefficient_defined" name="RealK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Iimaginary component of zero-sequence compensation coefficient_defined" name="ImagK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP1.En_BlkAR" name="PBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP1_Blk_AR"/>
                            <DAI name="dU">
                                <Val>21Q.ZP1.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG1.En_BlkAR" name="GBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG1_Blk_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG1_Blk_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG1_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG1_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG1.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-ground_defined" name="PGDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-phase_defined" name="PPDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP1.En" name="PPEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP1"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP1">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP1">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPP1">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP1.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG1.En" name="PGEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG1"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG1">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG1">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG1">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG1.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fixed accelerate enable_defined" name="DlEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21Q.Z2" inst="4" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="21Q.Z2.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ZoneQuad1.Z2.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z2.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.ZoneQuad1.Op_Z2"/>
                            <DAI name="dU">
                                <Val>21Q.Z2.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.Z_Set" name="PhStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP2"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPP2">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPP2"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP2">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP2">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP2">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP2.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.Z_Set" name="GndStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG2"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPG2">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPG2"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG2">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG2">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG2">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.t_Op" name="PhDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP2">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPP2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP2.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.t_Op" name="GndDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG2">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPG2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.RCA" name="AngOfsPG">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG2.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZG2.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZG2.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG2.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG2.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG2.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.RCA" name="AngOfsPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP2.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZP2.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZP2.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP2.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP2.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP2.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP2.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.R_Set" name="RisPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP2"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPP2">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPP2"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP2">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP2">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP2">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP2.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.R_Set" name="QuadStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG2"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPG2">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPG2"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG2">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG2">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG2">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Real component of zero-sequence compensation coefficient_defined" name="RealK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Iimaginary component of zero-sequence compensation coefficient_defined" name="ImagK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.En_BlkAR" name="PBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP2_Blk_AR"/>
                            <DAI name="dU">
                                <Val>21Q.ZP2.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.En_BlkAR" name="GBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG2_Blk_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG2_Blk_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG2_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG2_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.t_ShortDly" name="PGDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG2">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.t_ShortDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.t_ShortDly" name="PPDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP2">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP2.t_ShortDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP2.En" name="PPEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPP2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP2.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG2.En" name="PGEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG2.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z2.En_ShortDly" name="DlEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z2"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z2">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z2">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.Z2.En_ShortDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21Q.Z3" inst="5" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="21Q.Z3.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ZoneQuad1.Z3.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z3.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.ZoneQuad1.Op_Z3"/>
                            <DAI name="dU">
                                <Val>21Q.Z3.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.Z_Set" name="PhStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP3"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPP3">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPP3"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP3">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP3">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP3">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP3.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.Z_Set" name="GndStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG3"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPG3">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPG3"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG3">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG3">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG3">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.t_Op" name="PhDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP3">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPP3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP3.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.t_Op" name="GndDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG3">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPG3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.RCA" name="AngOfsPG">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG3.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZG3.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZG3.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG3.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG3.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG3.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.RCA" name="AngOfsPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP3.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZP3.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZP3.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP3.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP3.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP3.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP3.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.R_Set" name="RisPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP3"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPP3">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPP3"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP3">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP3">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP3">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP3.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.R_Set" name="QuadStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG3"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPG3">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPG3"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG3">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG3">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG3">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Real component of zero-sequence compensation coefficient_defined" name="RealK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Iimaginary component of zero-sequence compensation coefficient_defined" name="ImagK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.En_BlkAR" name="PBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP3_Blk_AR"/>
                            <DAI name="dU">
                                <Val>21Q.ZP3.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.En_BlkAR" name="GBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG3_Blk_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG3_Blk_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG3_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG3_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.t_ShortDly" name="PGDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG3">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPG3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.t_ShortDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.t_ShortDly" name="PPDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP3">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_shortDly_ZPP3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP3.t_ShortDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP3.En" name="PPEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPP3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP3.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG3.En" name="PGEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG3.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z3.En_ShortDly" name="DlEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z3"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z3">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ShortDly_z3">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.Z3.En_ShortDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21Q.Z5" inst="6" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="21Q.Z4.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ZoneQuad1.Z4.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z4.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.ZoneQuad1.Op_Z4"/>
                            <DAI name="dU">
                                <Val>21Q.Z4.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP4.Z_Set" name="PhStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP4"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPP4">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPP4"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP4">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP4">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPP4">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP4.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG4.Z_Set" name="GndStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG4"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPG4">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPG4"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG4">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG4">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPG4">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG4.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP4.t_Op" name="PhDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP4"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP4">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPP4">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPP4">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP4.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG4.t_Op" name="GndDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG4"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG4">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.t_ZPG4">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.t_ZPG4">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG4.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG4.RCA" name="AngOfsPG">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG4.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZG4.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZG4.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG4.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG4.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZG4.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG4.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP4.RCA" name="AngOfsPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP4.RCA"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.ZP4.RCA"/>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.ZP4.RCA"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP4.RCA">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP4.RCA">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.ZP4.RCA">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP4.RCA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP4.R_Set" name="RisPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP4"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPP4">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPP4"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP4">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP4">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPP4">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZP4.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG4.R_Set" name="QuadStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG4"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPG4">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPG4"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG4">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG4">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPG4">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.ZG4.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Real component of zero-sequence compensation coefficient_defined" name="RealK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Iimaginary component of zero-sequence compensation coefficient_defined" name="ImagK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP4.En_BlkAR" name="PBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP4_Blk_AR"/>
                            <DAI name="dU">
                                <Val>21Q.ZP4.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG4.En_BlkAR" name="GBlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG4_Blk_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG4_Blk_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG4_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG4_Blk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG4.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-ground_defined" name="PGDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-phase_defined" name="PPDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZP4.En" name="PPEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP4"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP4">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPP4">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPP4">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZP4.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.ZG4.En" name="PGEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG4"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG4">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZoneQuad1.En_ZPG4">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZoneQuad1.En_ZPG4">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21Q.ZG4.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fixed accelerate enable_defined" name="DlEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21Q.ZPilot" inst="7" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Pilot.Z_Rev" name="PhStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_Rev_ZPilotP"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_Rev_ZPilotP">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_Rev_ZPilotP"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_Rev_ZPilotP">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_Rev_ZPilotP">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_Rev_ZPilotP">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.Pilot.Z_Rev</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Pilot.Z_Set" name="GndStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPilotP"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.Z_ZPilotP">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.Z_ZPilotP"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPilotP">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPilotP">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.Z_ZPilotP">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.Pilot.Z_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PG Line Angle" name="AngOfsPG">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Line Angle" name="AngOfsPP">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Pilot.R_Rev" name="RisPP">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_Rev_ZPilotP"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_Rev_ZPilotP">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_Rev_ZPilotP"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_Rev_ZPilotP">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_Rev_ZPilotP">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_Rev_ZPilotP">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.Pilot.R_Rev</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Pilot.R_Set" name="QuadStr">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPilotP"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.R_ZPilotP">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.R_ZPilotP"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPilotP">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPilotP">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.R_ZPilotP">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.Pilot.R_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Real component of zero-sequence compensation coefficient_defined" name="RealK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Iimaginary component of zero-sequence compensation coefficient_defined" name="ImagK0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Phase Block Recloe Enable_defined" name="PBlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Groud Block Recloe Enable_defined" name="GBlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-ground_defined" name="PGDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-phase_defined" name="PPDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Enable_defined" name="PPEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PG Enable_defined" name="PGEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fixed accelerate enable_defined" name="DlEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21SOTF" inst="8" lnClass="PDIS" lnType="NRR_PDIS_SOTF">
                        <DOI desc="21SOTF.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ZSOTF1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z_SOTF"/>
                            <DAI name="dU">
                                <Val>21SOTF.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Pole discrepancy conditions operate_defined" name="PDFOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Current setting of pilot directional earth-fault protection_defined" name="I0Val">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="SOTF.Opt_Mode_ManCls" name="ManClsMod">
                            <DAI name="setVal" sAddr="DZ:B04.OpenPole1.ManualSOTFMode"/>
                            <DAI name="minVal" sAddr="DZ:B04.OpenPole1.ManualSOTFMode">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OpenPole1.ManualSOTFMode">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OpenPole1.ManualSOTFMode">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>SOTF.Opt_Mode_ManCls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.t_ManCls" name="ManClsTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_ManCls"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_ManCls">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_ManCls">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_ManCls">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21SOTF.t_ManCls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.t_3PAR" name="TPARTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_3PAR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_3PAR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_3PAR">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_3PAR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21SOTF.t_3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.t_1PAR" name="PARTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_1PAP"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_1PAP">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_1PAP">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_1PAP">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21SOTF.t_1PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.t_PDF" name="PDFTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_PD"/>
                            <DAI name="minVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_PD">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_PD">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ZSOTF1.t_Z_SOTF_PD">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>21SOTF.t_PDF</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.En_ManCls" name="ManClsEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z_SOTF_ManCls"/>
                            <DAI name="dU">
                                <Val>21SOTF.En_ManCls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z2.En_ManCls" name="Z2MaClsEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z2_SOTF_ManCls"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z2.En_ManCls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z3.En_ManCls" name="Z3MaClsEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z3_SOTF_ManCls"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z3.En_ManCls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z4.En_ManCls" name="Z4MaClsEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z4_SOTF_ManCls"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z4.En_ManCls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.En_3PAR" name="TPAREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.En_3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z2.En_3PAR" name="Z2TPAREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z2_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z2.En_3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z3.En_3PAR" name="Z3TPAREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z3_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z3.En_3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z4.En_3PAR" name="Z4TPAREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z4_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z4.En_3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z2.En_PSBR" name="Z2PSBREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z2PSB_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z2.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z3.En_PSBR" name="Z3PSBREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z3PSB_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z3.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Z4.En_PSBR" name="Z4PSBREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z4PSB_SOTF_3PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.Z4.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.En_1PAR" name="PAREna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z_SOTF_1PAR"/>
                            <DAI name="dU">
                                <Val>21SOTF.En_1PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.En_PDF" name="PDFEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZSOTF1.En_Z_SOTF_PD"/>
                            <DAI name="dU">
                                <Val>21SOTF.En_PDF</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50SOTF" inst="9" lnClass="PDIS" lnType="NRR_PDIS_SOTF">
                        <DOI desc="50GSOTF.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ROCSOTF1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GSOTF.En_3I0" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.ROCSOTF1.En_ROC_SOTF"/>
                            <DAI name="dU">
                                <Val>50GSOTF.En_3I0</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Pole discrepancy conditions operate_defined" name="PDFOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GSOTF.3I0_Set" name="I0Val">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ROCSOTF1.I_ROC_SOTF"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ROCSOTF1.I_ROC_SOTF">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ROCSOTF1.I_ROC_SOTF"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ROCSOTF1.I_ROC_SOTF">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ROCSOTF1.I_ROC_SOTF">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ROCSOTF1.I_ROC_SOTF">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50GSOTF.3I0_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Option of manual SOTF mode_defined" name="ManClsMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Time delay of distance protection accelerating to trip when manual closing_defined" name="ManClsTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Time delay of distance protection accelerating to trip when 3-pole reclosing_defined" name="TPARTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Time delay of distance protection accelerating to trip when 1-pole reclosing_defined" name="PARTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Time delay of distance protection operating under pole discrepancy conditions_defined" name="PDFTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling distance SOTF protection for manual closing_defined" name="ManClsEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 2 of distance SOTF protection for manual closing_defined" name="Z2MaClsEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 3 of distance SOTF protection for manual closing_defined" name="Z3MaClsEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 4 of distance SOTF protection for manual closing_defined" name="Z4MaClsEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling distance SOTF protection for 3-pole reclosing_defined" name="TPAREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 2 of distance SOTF protection for 3-pole reclosing_defined" name="Z2TPAREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 3 of distance SOTF protection for 3-pole reclosing_defined" name="Z3TPAREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 4 of distance SOTF protection for 3-pole reclosing_defined" name="Z4TPAREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 2 controled by PSB of distance SOTF protection for 3-pole reclosing_defined" name="Z2PSBREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 3 controled by PSB of distance SOTF protection for 3-pole reclosing_defined" name="Z3PSBREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling zone 4 controled by PSB of distance SOTF protection for 3-pole reclosing_defined" name="Z4PSBREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling distance SOTF protection for 1-pole reclosing_defined" name="PAREna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling distance SOTF protection under pole discrepancy conditions_defined" name="PDFEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21ZM" inst="10" lnClass="PDIS" lnType="NRR_PDIS_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="phi1_Reach" name="LinAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi1_Reach"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Calc1.phi1_Reach"/>
                                <DAI name="multiplier" sAddr="DZ:B04.Calc1.phi1_Reach"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi1_Reach">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi1_Reach">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi1_Reach">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>phi1_Reach</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Positive sequence line impedance" name="ZPsMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Zero sequence line impedance" name="ZZerMagVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="phi0_Reach" name="LinAng0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi0_Reach"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Calc1.phi0_Reach"/>
                                <DAI name="multiplier" sAddr="DZ:B04.Calc1.phi0_Reach"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi0_Reach">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi0_Reach">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Calc1.phi0_Reach">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>phi0_Reach</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Resistive Reach for Load Area Enable" name="RisLodEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PG Line Angle" name="AngOfsPG">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Line Angle" name="AngOfsPP">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Resistance setting of phase-to-phase_defined" name="RisPP">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Valve_defined" name="QuadStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Real_K0" name="RealK0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0r"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Calc1.k0r"/>
                                <DAI name="multiplier" sAddr="DZ:B04.Calc1.k0r"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0r">
                                    <Val>-4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0r">
                                    <Val>4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0r">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Real_K0</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Imag_K0" name="ImagK0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0x"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Calc1.k0x"/>
                                <DAI name="multiplier" sAddr="DZ:B04.Calc1.k0x"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0x">
                                    <Val>-4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0x">
                                    <Val>4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Calc1.k0x">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Imag_K0</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Phase Block Recloe Enable_defined" name="PBlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Groud Block Recloe Enable_defined" name="GBlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-ground_defined" name="PGDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Short time delay of phase-to-phase_defined" name="PPDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dly_CurRev_defined" name="DlyTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Ext_CurRev_defined" name="ExtTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_POTT_defined" name="POTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PUTT_defined" name="PUTTEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Enable_defined" name="PPEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PG Enable_defined" name="PGEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Quad Enable_defined" name="QuadEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_BI_Z1_Vld_defined" name="BIEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fixed accelerate enable_defined" name="DlEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50/51G" inst="1" lnClass="PHAR" lnType="NRR_PHAR">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block mode " name="BlkMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Current setting of releasing harmonic blocking function" name="HReOpnValA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G.K_Hm2" name="HaBlkCff">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.HarmBlk1P1.set_hamonic"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.HarmBlk1P1.set_hamonic"/>
                                <DAI name="multiplier" sAddr="DZ:B04.HarmBlk1P1.set_hamonic"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.HarmBlk1P1.set_hamonic">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.HarmBlk1P1.set_hamonic">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.HarmBlk1P1.set_hamonic">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G.K_Hm2</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PSCH" lnType="NRR_PSCH_V1.01.01">
                        <DOI desc="FO1.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.TX_HDLC1.FO_Enable"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase A signal to be transmitted to the other side_defined" name="TxSigPhA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase B signal to be transmitted to the other side_defined" name="TxSigPhB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase C signal to be transmitted to the other side_defined" name="TxSigPhC">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase A signal  received from the other side_defined" name="RxSigPhA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase B signal  received from the other side_defined" name="RxSigPhB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase C signal  received from the other side_defined" name="RxSigPhC">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Unblocking signal received_defined" name="UnBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="initiating sending permissive signal from external tripping signal received_defined" name="ExTrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="indicating abnormal signal received_defined" name="AbnorCh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Low-voltage setting of weak infeed logic_defined" name="UVWeiVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Option of pilot scheme_defined" name="PilotMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Channel Type" name="Type">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO.LocID" name="LocChnID">
                            <DAI name="setVal" sAddr="DZ:B04.DIF_COMMON1.LocID"/>
                            <DAI name="minVal" sAddr="DZ:B04.DIF_COMMON1.LocID">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.DIF_COMMON1.LocID">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.DIF_COMMON1.LocID">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>FO.LocID</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO.RmtID" name="RemChnID">
                            <DAI name="setVal" sAddr="DZ:B04.DIF_COMMON1.RmtID"/>
                            <DAI name="minVal" sAddr="DZ:B04.DIF_COMMON1.RmtID">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.DIF_COMMON1.RmtID">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.DIF_COMMON1.RmtID">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>FO.RmtID</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Pickup time delay for zone extension protection_defined" name="ZXTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Channel check time" name="ChkTmh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO.Protocol" name="PermSchTyp">
                            <DAI name="setVal" sAddr="DZ:B04.TX_HDLC1.swi_c3794_en"/>
                            <DAI name="dU">
                                <Val>FO.Protocol</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Unblock Enable" name="UnBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.En_IntClock" name="IntClkMod">
                            <DAI name="setVal" sAddr="DZ:B04.TX_HDLC1.En_IntClock"/>
                            <DAI name="dU">
                                <Val>FO1.En_IntClock</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Auto check Mode" name="AutChk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO.BaudRate" name="ChnSpd">
                            <DAI name="setVal" sAddr="DZ:B04.TX_HDLC1.baud_rate"/>
                            <DAI name="dU">
                                <Val>FO.BaudRate</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Remote Trip Blocked by Local Startup_defined" name="BlkRemTr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase segregated channel mode_defined" name="ChPhSegMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling unblocking scheme_defined" name="ZXEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="independent pilot channel Enable_defined" name="IndepChEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.TX_HDLC1.swi_enable"/>
                            <DAI name="dU">
                                <Val>FO1.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PSCH" lnType="NRR_PSCH_V1.01.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase A signal to be transmitted to the other side_defined" name="TxSigPhA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase B signal to be transmitted to the other side_defined" name="TxSigPhB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase C signal to be transmitted to the other side_defined" name="TxSigPhC">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase A signal  received from the other side_defined" name="RxSigPhA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase B signal  received from the other side_defined" name="RxSigPhB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase C signal  received from the other side_defined" name="RxSigPhC">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Unblocking signal received_defined" name="UnBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="initiating sending permissive signal from external tripping signal received_defined" name="ExTrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="indicating abnormal signal received_defined" name="AbnorCh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Low-voltage setting of weak infeed logic_defined" name="UVWeiVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Option of pilot scheme_defined" name="PilotMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Channel Type" name="Type">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Local channel ID" name="LocChnID">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote channel ID" name="RemChnID">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Pickup time delay for zone extension protection_defined" name="ZXTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Channel check time" name="ChkTmh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Permissive scheme type" name="PermSchTyp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Unblock Enable" name="UnBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Internal Clock Mode" name="IntClkMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Auto check Mode" name="AutChk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Channel Speed,0:64k,1:2M" name="ChnSpd">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Remote Trip Blocked by Local Startup_defined" name="BlkRemTr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Phase segregated channel mode_defined" name="ChPhSegMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Enabling/disabling unblocking scheme_defined" name="ZXEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="independent pilot channel Enable_defined" name="IndepChEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable_defined" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50/51G1" inst="1" lnClass="PTOC" lnType="NRR_PTOC_V1.01.01">
                        <DOI desc="50/51G1.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.OverCurrent1P1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.OverCurrent1P1.Op"/>
                            <DAI name="dU">
                                <Val>50/51G1.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.3I0_Set" name="StrVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_i"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P1.set_i">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P1.set_i"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_i">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_i">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_i">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G1.3I0_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.TMS" name="TmMult">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_tms_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P1.set_tms_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P1.set_tms_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_tms_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_tms_inv">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_tms_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G1.TMS</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.tmin" name="MinOpTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.set_tmin_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P1.set_tmin_inv">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P1.set_tmin_inv">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P1.set_tmin_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G1.tmin</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.t_Op" name="OpDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.set_t"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P1.set_t">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P1.set_t">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P1.set_t">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G1.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.Opt_Dir" name="DirEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_dir1p"/>
                            <DAI name="dU">
                                <Val>50/51G1.Opt_Dir</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_enable"/>
                            <DAI name="dU">
                                <Val>50/51G1.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.Opt_Curve" name="InvertMod">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_curve_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P1.swi_curve_inv">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P1.swi_curve_inv">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P1.swi_curve_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G1.Opt_Curve</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Overload reset multiplier_defined" name="RsMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Start Value _defined" name="StrMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Time multiplier_defined" name="CTmMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Operate Delay Time_defined" name="COpDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.K" name="ConsK">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_k_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P1.set_k_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P1.set_k_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_k_inv">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_k_inv">
                                    <Val>20000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_k_inv">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G1.K</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.C" name="ConsC">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_c_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P1.set_c_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P1.set_c_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_c_inv">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_c_inv">
                                    <Val>20</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_c_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G1.C</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.Alpha" name="ConsAlpha">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_alpha_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P1.set_alpha_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P1.set_alpha_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_alpha_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_alpha_inv">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P1.set_alpha_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G1.Alpha</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.En_Abnor_Blk" name="VolBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_roc_abn_off"/>
                            <DAI name="dU">
                                <Val>50/51G1.En_Abnor_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction Block Enable_defined" name="DirBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.En_Hm2_Blk" name="HaBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_hbm1p"/>
                            <DAI name="dU">
                                <Val>50/51G1.En_Hm2_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.En_CTS_Blk" name="ZroACalEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_roc_taf_off"/>
                            <DAI name="dU">
                                <Val>50/51G1.En_CTS_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G1.En_BlkAR" name="BlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P1.swi_Blk_AR"/>
                            <DAI name="dU">
                                <Val>50/51G1.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50/51G2" inst="2" lnClass="PTOC" lnType="NRR_PTOC_V1.01.01">
                        <DOI desc="50/51G2.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.OverCurrent1P2.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.OverCurrent1P2.Op"/>
                            <DAI name="dU">
                                <Val>50/51G2.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.3I0_Set" name="StrVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_i"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P2.set_i">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P2.set_i"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_i">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_i">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_i">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G2.3I0_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.TMS" name="TmMult">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_tms_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P2.set_tms_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P2.set_tms_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_tms_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_tms_inv">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_tms_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G2.TMS</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.tmin" name="MinOpTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.set_tmin_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P2.set_tmin_inv">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P2.set_tmin_inv">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P2.set_tmin_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G2.tmin</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.t_Op" name="OpDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.set_t"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P2.set_t">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P2.set_t">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P2.set_t">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G2.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.Opt_Dir" name="DirEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_dir1p"/>
                            <DAI name="dU">
                                <Val>50/51G2.Opt_Dir</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_enable"/>
                            <DAI name="dU">
                                <Val>50/51G2.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.Opt_Curve" name="InvertMod">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_curve_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P2.swi_curve_inv">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P2.swi_curve_inv">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P2.swi_curve_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G2.Opt_Curve</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Overload reset multiplier_defined" name="RsMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Start Value _defined" name="StrMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Time multiplier_defined" name="CTmMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Operate Delay Time_defined" name="COpDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.K" name="ConsK">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_k_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P2.set_k_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P2.set_k_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_k_inv">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_k_inv">
                                    <Val>20000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_k_inv">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G2.K</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.C" name="ConsC">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_c_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P2.set_c_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P2.set_c_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_c_inv">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_c_inv">
                                    <Val>20</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_c_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G2.C</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.Alpha" name="ConsAlpha">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_alpha_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P2.set_alpha_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P2.set_alpha_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_alpha_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_alpha_inv">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P2.set_alpha_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G2.Alpha</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.En_Abnor_Blk" name="VolBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_roc_abn_off"/>
                            <DAI name="dU">
                                <Val>50/51G2.En_Abnor_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction Block Enable_defined" name="DirBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.En_Hm2_Blk" name="HaBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_hbm1p"/>
                            <DAI name="dU">
                                <Val>50/51G2.En_Hm2_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.En_CTS_Blk" name="ZroACalEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_roc_taf_off"/>
                            <DAI name="dU">
                                <Val>50/51G2.En_CTS_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G2.En_BlkAR" name="BlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P2.swi_Blk_AR"/>
                            <DAI name="dU">
                                <Val>50/51G2.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50/51G3" inst="3" lnClass="PTOC" lnType="NRR_PTOC_V1.01.01">
                        <DOI desc="50/51G3.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.OverCurrent1P3.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.OverCurrent1P3.Op"/>
                            <DAI name="dU">
                                <Val>50/51G3.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.3I0_Set" name="StrVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_i"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P3.set_i">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P3.set_i"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_i">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_i">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_i">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G3.3I0_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.TMS" name="TmMult">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_tms_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P3.set_tms_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P3.set_tms_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_tms_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_tms_inv">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_tms_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G3.TMS</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.tmin" name="MinOpTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.set_tmin_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P3.set_tmin_inv">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P3.set_tmin_inv">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P3.set_tmin_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G3.tmin</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.t_Op" name="OpDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.set_t"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P3.set_t">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P3.set_t">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P3.set_t">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G3.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.Opt_Dir" name="DirEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_dir1p"/>
                            <DAI name="dU">
                                <Val>50/51G3.Opt_Dir</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_enable"/>
                            <DAI name="dU">
                                <Val>50/51G3.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.Opt_Curve" name="InvertMod">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_curve_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P3.swi_curve_inv">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P3.swi_curve_inv">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P3.swi_curve_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G3.Opt_Curve</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Overload reset multiplier_defined" name="RsMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Start Value _defined" name="StrMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Time multiplier_defined" name="CTmMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Operate Delay Time_defined" name="COpDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.K" name="ConsK">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_k_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P3.set_k_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P3.set_k_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_k_inv">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_k_inv">
                                    <Val>20000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_k_inv">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G3.K</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.C" name="ConsC">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_c_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P3.set_c_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P3.set_c_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_c_inv">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_c_inv">
                                    <Val>20</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_c_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G3.C</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.Alpha" name="ConsAlpha">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_alpha_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P3.set_alpha_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P3.set_alpha_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_alpha_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_alpha_inv">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P3.set_alpha_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G3.Alpha</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.En_Abnor_Blk" name="VolBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_roc_abn_off"/>
                            <DAI name="dU">
                                <Val>50/51G3.En_Abnor_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction Block Enable_defined" name="DirBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.En_Hm2_Blk" name="HaBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_hbm1p"/>
                            <DAI name="dU">
                                <Val>50/51G3.En_Hm2_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.En_CTS_Blk" name="ZroACalEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_roc_taf_off"/>
                            <DAI name="dU">
                                <Val>50/51G3.En_CTS_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G3.En_BlkAR" name="BlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P3.swi_Blk_AR"/>
                            <DAI name="dU">
                                <Val>50/51G3.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50/51G4" inst="4" lnClass="PTOC" lnType="NRR_PTOC_V1.01.01">
                        <DOI desc="50/51G4.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.OverCurrent1P4.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.OverCurrent1P4.Op"/>
                            <DAI name="dU">
                                <Val>50/51G4.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.3I0_Set" name="StrVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_i"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P4.set_i">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P4.set_i"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_i">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_i">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_i">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G4.3I0_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.TMS" name="TmMult">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_tms_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P4.set_tms_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P4.set_tms_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_tms_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_tms_inv">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_tms_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G4.TMS</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.tmin" name="MinOpTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.set_tmin_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P4.set_tmin_inv">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P4.set_tmin_inv">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P4.set_tmin_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G4.tmin</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.t_Op" name="OpDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.set_t"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P4.set_t">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P4.set_t">
                                <Val>20000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P4.set_t">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G4.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.Opt_Dir" name="DirEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_dir1p"/>
                            <DAI name="dU">
                                <Val>50/51G4.Opt_Dir</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_enable"/>
                            <DAI name="dU">
                                <Val>50/51G4.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.Opt_Curve" name="InvertMod">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_curve_inv"/>
                            <DAI name="minVal" sAddr="DZ:B04.OverCurrent1P4.swi_curve_inv">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OverCurrent1P4.swi_curve_inv">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OverCurrent1P4.swi_curve_inv">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50/51G4.Opt_Curve</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Overload reset multiplier_defined" name="RsMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Start Value _defined" name="StrMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Time multiplier_defined" name="CTmMult">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Cold load pickup Operate Delay Time_defined" name="COpDlTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.K" name="ConsK">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_k_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P4.set_k_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P4.set_k_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_k_inv">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_k_inv">
                                    <Val>20000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_k_inv">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G4.K</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.C" name="ConsC">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_c_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P4.set_c_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P4.set_c_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_c_inv">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_c_inv">
                                    <Val>20</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_c_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G4.C</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.Alpha" name="ConsAlpha">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_alpha_inv"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OverCurrent1P4.set_alpha_inv"/>
                                <DAI name="multiplier" sAddr="DZ:B04.OverCurrent1P4.set_alpha_inv"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_alpha_inv">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_alpha_inv">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OverCurrent1P4.set_alpha_inv">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50/51G4.Alpha</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.En_Abnor_Blk" name="VolBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_roc_abn_off"/>
                            <DAI name="dU">
                                <Val>50/51G4.En_Abnor_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction Block Enable_defined" name="DirBlkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.En_Hm2_Blk" name="HaBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_hbm1p"/>
                            <DAI name="dU">
                                <Val>50/51G4.En_Hm2_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.En_CTS_Blk" name="ZroACalEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_roc_taf_off"/>
                            <DAI name="dU">
                                <Val>50/51G4.En_CTS_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50/51G4.En_BlkAR" name="BlkRecEna">
                            <DAI name="setVal" sAddr="DZ:B04.OverCurrent1P4.swi_Blk_AR"/>
                            <DAI name="dU">
                                <Val>50/51G4.En_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50PVT" inst="5" lnClass="PTOC" lnType="NRR_PTOC">
                        <DOI desc="50PVT.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.OCSRelay1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50PVT.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.OCSRelay1.Op"/>
                            <DAI name="dU">
                                <Val>50PVT.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50PVT.I_Set" name="StrVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.OCSRelay1.set_i"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.OCSRelay1.set_i">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.OCSRelay1.set_i"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.OCSRelay1.set_i">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.OCSRelay1.set_i">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.OCSRelay1.set_i">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50PVT.I_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50PVT.t_Op" name="OpDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.OCSRelay1.t_Op"/>
                            <DAI name="minVal" sAddr="DZ:B04.OCSRelay1.t_Op">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.OCSRelay1.t_Op">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.OCSRelay1.t_Op">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50PVT.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Directional Mode Enable" name="DirEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction To Bus" name="DirToBus">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50PVT.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.OCSRelay1.En"/>
                            <DAI name="dU">
                                <Val>50PVT.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="zero sequence voltage blocking" name="VolBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time factor_defined" name="OvITmmFac">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time index_defined" name="OvIVTmmInd">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="rip blocking recloser_defined" name="OvIBlkRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block Reclose Enable_defined" name="BlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Self-Calculation Zero sequence current Enable_defined" name="SClcZeEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Time Mode" name="InvertMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Over Current Enable_defined" name="InvertEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="50GVT" inst="6" lnClass="PTOC" lnType="NRR_PTOC">
                        <DOI desc="50GVT.En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ROCSRelay1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GVT.Op" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.ROCSRelay1.Op"/>
                            <DAI name="dU">
                                <Val>50GVT.Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GVT.3I0_Set" name="StrVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ROCSRelay1.set_i"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ROCSRelay1.set_i">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ROCSRelay1.set_i"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ROCSRelay1.set_i">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ROCSRelay1.set_i">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ROCSRelay1.set_i">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>50GVT.3I0_Set</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GVT.t_Op" name="OpDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ROCSRelay1.t_Op"/>
                            <DAI name="minVal" sAddr="DZ:B04.ROCSRelay1.t_Op">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ROCSRelay1.t_Op">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ROCSRelay1.t_Op">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>50GVT.t_Op</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Directional Mode Enable" name="DirEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction To Bus" name="DirToBus">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GVT.En" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.ROCSRelay1.En"/>
                            <DAI name="dU">
                                <Val>50GVT.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="zero sequence voltage blocking" name="VolBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time factor_defined" name="OvITmmFac">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time index_defined" name="OvIVTmmInd">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="rip blocking recloser_defined" name="OvIBlkRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block Reclose Enable_defined" name="BlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Self-Calculation Zero sequence current Enable_defined" name="SClcZeEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Time Mode" name="InvertMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Over Current Enable_defined" name="InvertEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="7" lnClass="PTOC" lnType="NRR_PTOC">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Directional Mode Enable" name="DirEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction To Bus" name="DirToBus">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="zero sequence voltage blocking" name="VolBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time factor_defined" name="OvITmmFac">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time index_defined" name="OvIVTmmInd">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="rip blocking recloser_defined" name="OvIBlkRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block Reclose Enable_defined" name="BlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Self-Calculation Zero sequence current Enable_defined" name="SClcZeEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Time Mode" name="InvertMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Over Current Enable_defined" name="InvertEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="8" lnClass="PTOC" lnType="NRR_PTOC">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Directional Mode Enable" name="DirEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction To Bus" name="DirToBus">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="zero sequence voltage blocking" name="VolBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time factor_defined" name="OvITmmFac">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time index_defined" name="OvIVTmmInd">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="rip blocking recloser_defined" name="OvIBlkRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block Reclose Enable_defined" name="BlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Self-Calculation Zero sequence current Enable_defined" name="SClcZeEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Time Mode" name="InvertMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Over Current Enable_defined" name="InvertEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="9" lnClass="PTOC" lnType="NRR_PTOC">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Directional Mode Enable" name="DirEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Direction To Bus" name="DirToBus">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="zero sequence voltage blocking" name="VolBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Speedup Enable" name="SpdupEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time factor_defined" name="OvITmmFac">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="current time index_defined" name="OvIVTmmInd">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="rip blocking recloser_defined" name="OvIBlkRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block Reclose Enable_defined" name="BlkRecEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Self-Calculation Zero sequence current Enable_defined" name="SClcZeEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Time Mode" name="InvertMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Invert Over Current Enable_defined" name="InvertEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="PTRC" inst="1" lnClass="PTRC" lnType="NRR_PTRC_V1.01">
                        <DOI desc="En" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.CBTrpOut1.En"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Trip strap" name="TrStrp">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Start breaker failure strap" name="StrBFStrp">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block recloser starp" name="BlkRecStrp">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Trp" name="Tr">
                            <DAI name="general" sAddr="DZYJ:B04.CBTrpOut1.Trp_LN"/>
                            <DAI name="dU">
                                <Val>Trp</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_Dwell_Trp" name="TrPlsTmms">
                            <DAI name="setVal" sAddr="DZ:B04.CBTrpOut1.t_trp_dwell"/>
                            <DAI name="minVal" sAddr="DZ:B04.CBTrpOut1.t_trp_dwell">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.CBTrpOut1.t_trp_dwell">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.CBTrpOut1.t_trp_dwell">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>t_Dwell_Trp</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BFI" name="StrBF">
                            <DAI name="general" sAddr="YX:B04.CBTrpOut1.InitBFP_ABC"/>
                            <DAI name="phsA" sAddr="YX:B04.CBTrpOut1.InitBFP_A"/>
                            <DAI name="phsB" sAddr="YX:B04.CBTrpOut1.InitBFP_B"/>
                            <DAI name="phsC" sAddr="YX:B04.CBTrpOut1.InitBFP_C"/>
                            <DAI name="dU">
                                <Val>BFI</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block reclosing" name="BlkRecST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_Trp3P" name="TPTrMod">
                            <DAI name="setVal" sAddr="DZ:B04.CBTrpOut1.En_trp_tp"/>
                            <DAI name="minVal" sAddr="DZ:B04.CBTrpOut1.En_trp_tp">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.CBTrpOut1.En_trp_tp">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.CBTrpOut1.En_trp_tp">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>En_Trp3P</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_PhSF_Blk_AR" name="Z2BlkRec">
                            <DAI name="setVal" sAddr="DZ:B04.TrpLogic1.En_PhSF_Blkrc"/>
                            <DAI name="dU">
                                <Val>En_PhSF_Blk_AR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_MPF_Blk_AR" name="MPFBlkRec">
                            <DAI name="setVal" sAddr="DZ:B04.PhSel1.En_mulphs_blkrc"/>
                            <DAI name="dU">
                                <Val>En_MPF_Blk_AR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_3PF_Blk_AR" name="TPFBlkRec">
                            <DAI name="setVal" sAddr="DZ:B04.PhSel1.En_3phs_blkrc"/>
                            <DAI name="dU">
                                <Val>En_3PF_Blk_AR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PTTR" lnType="NRR_PTTR_V1.02">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="thermal capacity for tripping_defined" name="Coef">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alarm Enable_defined" name="AlmEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Time constant of the thermal model in min_defined" name="ConsTmm">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PTTR" lnType="NRR_PTTR_V1.02">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="thermal capacity for tripping_defined" name="Coef">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alarm Enable_defined" name="AlmEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Time constant of the thermal model in min_defined" name="ConsTmm">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="PTUV" lnType="NRR_PTUV">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Breaker open block Remote trip_defined" name="CBOpnBlkRT">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="One Phase Undervoltage Mode_defined" name="OnePhUVMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Enable_defined" name="PPEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alarm Enable_defined" name="AlmEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Optional Characteristic Value_defined" name="OptChrVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Under Voltage Alarm_defined" name="UVAlm">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="2" lnClass="PTUV" lnType="NRR_PTUV">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Breaker open block Remote trip_defined" name="CBOpnBlkRT">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="One Phase Undervoltage Mode_defined" name="OnePhUVMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PP Enable_defined" name="PPEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alarm Enable_defined" name="AlmEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Output Matrix_defined" name="OUTMATR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Optional Characteristic Value_defined" name="OptChrVal">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Under Voltage Alarm_defined" name="UVAlm">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DIR" inst="1" lnClass="RDIR" lnType="NRR_RDIR">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="RCA_OC" name="ChrAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_ip_ang"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIROCCalc1.set_dir_ip_ang">
                                    <Val>deg</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIROCCalc1.set_dir_ip_ang"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_ip_ang">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_ip_ang">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_ip_ang">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>RCA_OC</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="RCA_ROC" name="ROCChrAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_ang"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_ang">
                                    <Val>deg</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_ang"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_ang">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_ang">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_ang">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>RCA_ROC</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="RCA_NegOC" name="NgOCChrAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_ang"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_ang">
                                    <Val>deg</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_ang"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_ang">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_ang">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_ang">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>RCA_NegOC</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Z0_Comp" name="Z0CVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_zcomp"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_zcomp">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_zcomp"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_zcomp">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_zcomp">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i0_zcomp">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Z0_Comp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Z2_Comp" name="Z2CVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_zcomp"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_zcomp">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_zcomp"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_zcomp">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_zcomp">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.DIROCCalc1.set_dir_i2_zcomp">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Z2_Comp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS disable DOC" name="ROCTVFEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="LineDate" inst="1" lnClass="RFLO" lnType="NRR_RFLO_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Location" name="FltDiskm">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.fault_locate"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Location</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Phase_Curr" name="MaxFltA">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ip_max_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Phase_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Resid_Curr" name="MaxFltI0A">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.i0_for_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Resid_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault Different Current" name="MaxFltDifA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Faulty_Phase" name="FltLoop">
                            <DAI name="stVal" sAddr="MNL:B04.Locator1.cj_sp_display"/>
                            <DAI name="dU">
                                <Val>Faulty_Phase</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LineLength" name="LinLenKm">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.LineLength"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.LineLength">
                                    <Val>M</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.LineLength">
                                    <Val>3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.LineLength">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.LineLength">
                                    <Val>655.35</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.LineLength">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>LineLength</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="R1L" name="R1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.line_r1">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.line_r1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r1">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r1">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r1">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>R1L</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="X1L" name="X1">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.line_x1">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.line_x1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x1">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x1">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x1">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>X1L</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="R0L" name="R0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.line_r0">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.line_r0"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>R0L</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="X0L" name="X0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.line_x0">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.line_x0"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>X0L</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="R0M" name="Rm0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0m"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.line_r0m">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.line_r0m"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0m">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0m">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_r0m">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>R0M</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="X0M" name="Xm0">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0m"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Locator1.line_x0m">
                                    <Val>ohm</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Locator1.line_x0m"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0m">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0m">
                                    <Val>440</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Locator1.line_x0m">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>X0M</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault voltage_defined" name="FltValV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Imbanlance fault voltage_defined" name="FltImbValV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Imbanlance fault current_defined" name="FltImbValA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseA_Curr" name="FltAPhA">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ia_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseA_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseB_Curr" name="FltAPhB">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ib_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseB_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseC_Curr" name="FltAPhC">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ic_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseC_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseA_Volt" name="FltVPhA">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ua_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseA_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseB_Volt" name="FltVPhB">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ub_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseB_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseC_Volt" name="FltVPhC">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.uc_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseC_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Resid_Volt" name="FltValV0">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.u0_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Resid_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="21Q.PSBR" inst="1" lnClass="RPSB" lnType="NRR_RPSB_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.I_PSBR" name="BlkValASG">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.I_OC_PSBR"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.ZoneQuad1.I_OC_PSBR">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.ZoneQuad1.I_OC_PSBR"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.I_OC_PSBR">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.I_OC_PSBR">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.ZoneQuad1.I_OC_PSBR">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>21Q.I_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z4.En_PSBR" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_PSBR_Ctrl_Z4"/>
                            <DAI name="dU">
                                <Val>21Q.Z4.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z1.En_PSBR" name="BlkZ1Ena">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_PSBR_Ctrl_Z1"/>
                            <DAI name="dU">
                                <Val>21Q.Z1.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z2.En_PSBR" name="BlkZ2Ena">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_PSBR_Ctrl_Z2"/>
                            <DAI name="dU">
                                <Val>21Q.Z2.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Z3.En_PSBR" name="Z3Enable">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_PSBR_Ctrl_Z3"/>
                            <DAI name="dU">
                                <Val>21Q.Z3.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Under 4st distance  for Power Swing Blocking Protect_defined" name="Z4Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21Q.Pilot.En_PSBR" name="PilotPEna">
                            <DAI name="setVal" sAddr="DZ:B04.ZoneQuad1.En_PSBR_Ctrl_Z_PiloP"/>
                            <DAI name="dU">
                                <Val>21Q.Pilot.En_PSBR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RPSB" inst="2" lnClass="RPSB" lnType="NRR_RPSB_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block Current Value" name="BlkValASG">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable" name="Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Under 1st distance  for Power Swing Blocking Protect" name="BlkZ1Ena">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Under 2st distance  for Power Swing Blocking Protect" name="BlkZ2Ena">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Under 3st distance  for Power Swing Blocking Protect_defined" name="Z3Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Under 4st distance  for Power Swing Blocking Protect_defined" name="Z4Enable">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Under Pilot Protect or Power Swing Blocking Protect_defined" name="PilotPEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="79" inst="1" lnClass="RREC" lnType="NRR_RREC_HW">
                        <DOI desc="79.On" name="Mod">
                            <DAI name="stVal" sAddr="YX:B04.ARLogicFunc1.AR_On"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Operate strap" name="OpStrp">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Phase Reclosing" name="PhRecEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Stop Reclosing" name="StopRecEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.Close" name="Op">
                            <DAI name="general" sAddr="DZYJ:B04.ARLogicFunc1.CloseCB"/>
                            <DAI name="dU">
                                <Val>79.Close</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.Rcls_Status" name="AutoRecSt">
                            <DAI name="stVal" sAddr="YX:B04.ARLogicFunc1.Rcls_Status"/>
                            <DAI name="dU">
                                <Val>79.Rcls_Status</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Dd_1PS1" name="SPRecTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_1Ph-Shot1_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_1Ph-Shot1_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_1Ph-Shot1_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_1Ph-Shot1_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Dd_1PS1</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Dd_3PS1" name="TPRecTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot1_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot1_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot1_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot1_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Dd_3PS1</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Reclose Angle" name="RecDifAng">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Reclose check synchronousness" name="RecChkSyn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Reclose check dead line" name="RecChkDea">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="SP recolse check live line" name="SPRChkLiv">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Breaker open start SP recloser" name="OpnStrSPR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Breaker open start TP recloser" name="OpnStrTPR">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Following reclose check live line" name="ChkLivLin">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_1PAR" name="SPRecMod">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_1PAR"/>
                            <DAI name="dU">
                                <Val>79.En_1PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_3PAR" name="TPRecMod">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_3PAR"/>
                            <DAI name="dU">
                                <Val>79.En_3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Inhibit recloser" name="InhRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Stop recloser" name="StopRec">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_CBInit" name="DifPosMod">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_CBInitAR"/>
                            <DAI name="dU">
                                <Val>79.En_CBInit</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Dd_3PS2" name="Rec2Tmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot2_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot2_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot2_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot2_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Dd_3PS2</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Dd_3PS3" name="Rec3Tmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot3_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot3_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot3_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot3_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Dd_3PS3</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_CBClsd" name="CBClsTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_CBClsd_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_CBClsd_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_CBClsd_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_CBClsd_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_CBClsd</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Wait_Chk" name="SynChkTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_Wait_SynChk_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_Wait_SynChk_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_Wait_SynChk_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_Wait_SynChk_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Wait_Chk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Fail" name="UnsucTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_Unsuc_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_Unsuc_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_Unsuc_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_Unsuc_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Fail</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_PW_AR" name="PWTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_PW_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_PW_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_PW_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_PW_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_PW_AR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Reclaim" name="ARRclmTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_Reclaim_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_Reclaim_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_Reclaim_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_Reclaim_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Reclaim</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_Dd_3PS4" name="Rec4Tmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot4_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot4_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot4_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_3Ph-Shot4_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_Dd_3PS4</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_CBReady" name="HealthTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_Wait_CBHealthy"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_Wait_CBHealthy">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_Wait_CBHealthy">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_Wait_CBHealthy">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_CBReady</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_PersistTrp" name="TrDurTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_PersistTrp"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_PersistTrp">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_PersistTrp">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_PersistTrp">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_PersistTrp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_DDO_BlkAR" name="BlkRecTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_Broaden_BlkAR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_Broaden_BlkAR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_Broaden_BlkAR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_Broaden_BlkAR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_DDO_BlkAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_AddDly" name="ExDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_ExtendDly_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_ExtendDly_AR">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_ExtendDly_AR">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_ExtendDly_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_AddDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_WaitMaster" name="WtMTmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_WaitMaster"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_WaitMaster">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_WaitMaster">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_WaitMaster">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_WaitMaster</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.t_SecFault" name="Flt2Tmms">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.t_DiscrimSecFault"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.t_DiscrimSecFault">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.t_DiscrimSecFault">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.t_DiscrimSecFault">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.t_SecFault</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_1P/3PAR" name="SPTPRecMod">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_1/3P_AR"/>
                            <DAI name="dU">
                                <Val>79.En_1P/3PAR</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En" name="RecEna">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_AR"/>
                            <DAI name="dU">
                                <Val>79.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.SetOpt" name="InRecMod">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_SetOpt_AR"/>
                            <DAI name="dU">
                                <Val>79.SetOpt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Reclose no check_defined" name="NoChkEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.N_Rcls" name="RecCnt">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.N_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.N_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.N_AR">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.N_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.N_Rcls</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.Opt_Priority" name="PriorOpt">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.Opt_Priority_AR"/>
                            <DAI name="minVal" sAddr="DZ:B04.ARLogicFunc1.Opt_Priority_AR"/>
                            <DAI name="maxVal" sAddr="DZ:B04.ARLogicFunc1.Opt_Priority_AR"/>
                            <DAI name="stepSize" sAddr="DZ:B04.ARLogicFunc1.Opt_Priority_AR">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>79.Opt_Priority</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_ExtCtrl" name="ExtCtrlEna">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.ExtCtrl_AROn"/>
                            <DAI name="dU">
                                <Val>79.En_ExtCtrl</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_AddDly" name="ExDlEna">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_ExtendDly_AR"/>
                            <DAI name="dU">
                                <Val>79.En_AddDly</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_CutPulse" name="PlsWidEna">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_CutPulse_AR"/>
                            <DAI name="dU">
                                <Val>79.En_CutPulse</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_FailCheck" name="USucChkEna">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_UnsucChkByCB"/>
                            <DAI name="dU">
                                <Val>79.En_FailCheck</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.En_PDF_Blk" name="EVFlBlkEna">
                            <DAI name="setVal" sAddr="DZ:B04.ARLogicFunc1.En_EVFault_Blk_AR"/>
                            <DAI name="dU">
                                <Val>79.En_PDF_Blk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="25" inst="1" lnClass="RSYN" lnType="NRR_RSYN_HW">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.Ok_Chk" name="Rel">
                            <DAI name="stVal" sAddr="YX:B04.SynChkFunc1.SYNOk"/>
                            <DAI name="dU">
                                <Val>25.Ok_Chk</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="U_Diff" name="DifVClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.SynChkFunc1.u_Diff"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>U_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f_Diff" name="DifHzClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.SynChkFunc1.f_Diff"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>f_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="phi_Diff" name="DifAngClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.SynChkFunc1.phi_Diff"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>phi_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.U_Diff" name="DifV">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.V_Diff_SynChk"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.V_Diff_SynChk">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.V_Diff_SynChk"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.V_Diff_SynChk">
                                    <Val>1.27021</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.V_Diff_SynChk">
                                    <Val>50.8083</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.V_Diff_SynChk">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.U_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.f_Diff" name="DifHz">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.f_Diff_SynChk"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.f_Diff_SynChk">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.f_Diff_SynChk"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.f_Diff_SynChk">
                                    <Val>0.02</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.f_Diff_SynChk">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.f_Diff_SynChk">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.f_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.phi_Diff" name="DifAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Diff_SynChk"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.phi_Diff_SynChk"/>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.phi_Diff_SynChk"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Diff_SynChk">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Diff_SynChk">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Diff_SynChk">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.phi_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.U_Dd" name="DeaLinVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_dead"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.v_dead">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.v_dead"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_dead">
                                    <Val>3.17552</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_dead">
                                    <Val>50.8083</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_dead">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.U_Dd</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.U_Lv" name="LivLinVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_live"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.v_live">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.v_live"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_live">
                                    <Val>31.7552</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_live">
                                    <Val>63.5104</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.v_live">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.U_Lv</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.En_SynChk" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.En_SynChk_AR"/>
                            <DAI name="dU">
                                <Val>25.En_SynChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Synchronousness Reset time delay" name="SynRsTmms">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="df/dt Value" name="RteHz">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TV failure Block Check Dead Line" name="TVFBlkDea">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="TV failure Block Check Synchronousness" name="TVFBlkSyn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Calculated Difference of df/dt_defined" name="RteHzClc">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.phi_Comp" name="FixDifAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Fix_Diff"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.phi_Fix_Diff"/>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.phi_Fix_Diff"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Fix_Diff">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Fix_Diff">
                                    <Val>359</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.phi_Fix_Diff">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.phi_Comp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage Block_defined" name="VBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.En_NoChk" name="PhEna">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.En_NoChk_AR"/>
                            <DAI name="dU">
                                <Val>25.En_NoChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.En_DdL_LvB" name="LnDeaEna">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.En_LvB_DdL_AR"/>
                            <DAI name="dU">
                                <Val>25.En_DdL_LvB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.En_LvL_DdB" name="BsDeaEna">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.En_DdB_LvL_AR"/>
                            <DAI name="dU">
                                <Val>25.En_LvL_DdB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.En_DdL_DdB" name="LnBsDeaEna">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.En_DdB_DdL_AR"/>
                            <DAI name="dU">
                                <Val>25.En_DdL_DdB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.t_DdChk" name="ChkVTmms">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.t_DeadChk"/>
                            <DAI name="minVal" sAddr="DZ:B04.SynChkFunc1.t_DeadChk">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.SynChkFunc1.t_DeadChk">
                                <Val>25000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.SynChkFunc1.t_DeadChk">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>25.t_DdChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.t_SynChk" name="SynDlTmms">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.t_SynChk"/>
                            <DAI name="minVal" sAddr="DZ:B04.SynChkFunc1.t_SynChk">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.SynChkFunc1.t_SynChk">
                                <Val>25000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.SynChkFunc1.t_SynChk">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>25.t_SynChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.Opt_Source_UL" name="Lin1VoltPh">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.UL_Phase_Sel"/>
                            <DAI name="minVal" sAddr="DZ:B04.SynChkFunc1.UL_Phase_Sel">
                                <Val>VA</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.SynChkFunc1.UL_Phase_Sel">
                                <Val>VCA</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.SynChkFunc1.UL_Phase_Sel">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>25.Opt_Source_UL</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.Opt_Source_UB" name="Bus1VoltPh">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.UB_Phase_Sel"/>
                            <DAI name="minVal" sAddr="DZ:B04.SynChkFunc1.UB_Phase_Sel">
                                <Val>VA</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.SynChkFunc1.UB_Phase_Sel">
                                <Val>VCA</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.SynChkFunc1.UB_Phase_Sel">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>25.Opt_Source_UB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line 2 Voltage Phase Select_defined" name="Lin2VoltPh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Bus 2 Voltage Phase Select_defined" name="Bus2VoltPh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Config Mode_defined" name="CfgMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.K_Usyn" name="SynComFact">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.k_USyn"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.SynChkFunc1.k_USyn"/>
                                <DAI name="multiplier" sAddr="DZ:B04.SynChkFunc1.k_USyn"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.k_USyn">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.k_USyn">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.SynChkFunc1.k_USyn">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>25.K_Usyn</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.En_fDiffChk" name="DfHzChkEna">
                            <DAI name="setVal" sAddr="DZ:B04.SynChkFunc1.En_fDiffChk_AR"/>
                            <DAI name="dU">
                                <Val>25.En_fDiffChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="VTS.TVS" inst="1" lnClass="GGIO" lnType="NRR_GGIO_SPG_SG">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.En_Out_VT" name="SPG01">
                            <DAI name="setVal" sAddr="DZ:B04.TVSuperv1.swi_tv_off"/>
                            <DAI name="dU">
                                <Val>VTS.En_Out_VT</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.En_LineVT" name="SPG02">
                            <DAI name="setVal" sAddr="DZ:B04.TVSuperv1.swi_line_tv"/>
                            <DAI name="dU">
                                <Val>VTS.En_LineVT</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.En" name="SPG03">
                            <DAI name="setVal" sAddr="DZ:B04.TVSuperv1.swi_VTS_chkon"/>
                            <DAI name="dU">
                                <Val>VTS.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled" name="SPG04">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled" name="SPG05">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled" name="SPG06">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled" name="SPG07">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled" name="SPG08">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="VTNS.TVS" inst="2" lnClass="GGIO" lnType="NRR_GGIO_SPG_SG">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.En_Out_VT" name="SPG01">
                            <DAI name="setVal" sAddr="DZ:B04.TVNSuperv1.swi_tv_off"/>
                            <DAI name="dU">
                                <Val>VTS.En_Out_VT</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="SPG02">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.En" name="SPG03">
                            <DAI name="setVal" sAddr="DZ:B04.TVNSuperv1.swi_VTS_chkon"/>
                            <DAI name="dU">
                                <Val>VTS.En</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled" name="SPG04">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled" name="SPG05">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled" name="SPG06">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled" name="SPG07">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled" name="SPG08">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="3" lnClass="GGIO" lnType="NRR_GGIO_ASG_SG">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FD.DPFC.I_Set" name="ASG01">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_diqd_val"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.PickUp1.set_diqd_val">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.PickUp1.set_diqd_val"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_diqd_val">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_diqd_val">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_diqd_val">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>FD.DPFC.I_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FD.ROC.3I0_Set" name="ASG02">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_i0qd_val"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.PickUp1.set_i0qd_val">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.PickUp1.set_i0qd_val"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_i0qd_val">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_i0qd_val">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.PickUp1.set_i0qd_val">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>FD.ROC.3I0_Set</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.t_DPU" name="ASG03">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_dly_vts"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.TVSuperv1.set_t_dly_vts"/>
                                <DAI name="multiplier" sAddr="DZ:B04.TVSuperv1.set_t_dly_vts"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_dly_vts">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_dly_vts">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_dly_vts">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>VTS.t_DPU</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.t_DDO" name="ASG04">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_ext_vts"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.TVSuperv1.set_t_ext_vts"/>
                                <DAI name="multiplier" sAddr="DZ:B04.TVSuperv1.set_t_ext_vts"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_ext_vts">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_ext_vts">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.TVSuperv1.set_t_ext_vts">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>VTS.t_DDO</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 5" name="ASG05">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 6" name="ASG06">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 7" name="ASG07">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 8" name="ASG08">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="4" lnClass="GGIO" lnType="NRR_GGIO_ASG_SP">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f_High_FreqAlm" name="ASG01">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_max"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.FreqCal1.freq_alm_max">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.FreqCal1.freq_alm_max"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_max">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_max">
                                    <Val>65</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_max">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>f_High_FreqAlm</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f_Low_FreqAlm" name="ASG02">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_min"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.FreqCal1.freq_alm_min">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.FreqCal1.freq_alm_min"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_min">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_min">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.FreqCal1.freq_alm_min">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>f_Low_FreqAlm</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 3" name="ASG03">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 4" name="ASG04">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 5" name="ASG05">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 6" name="ASG06">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 7" name="ASG07">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 8" name="ASG08">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="5" lnClass="GGIO" lnType="NRR_GGIO_ACT">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op_DPFC1" name="ACTSO1">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op_DPFC1"/>
                            <DAI name="dU">
                                <Val>87L.Op_DPFC1</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op_DPFC2" name="ACTSO2">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op_DPFC2"/>
                            <DAI name="dU">
                                <Val>87L.Op_DPFC2</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op_Biased1" name="ACTSO3">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op_Biased1"/>
                            <DAI name="dU">
                                <Val>87L.Op_Biased1</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op_Biased2" name="ACTSO4">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op_Biased2"/>
                            <DAI name="dU">
                                <Val>87L.Op_Biased2</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op_Neutral" name="ACTSO5">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op_Neutral"/>
                            <DAI name="dU">
                                <Val>87L.Op_Neutral</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.Op_InterTrp" name="ACTSO6">
                            <DAI name="general" sAddr="DZYJ:B04.DIF_COMMON1.Op_InterTrp"/>
                            <DAI name="dU">
                                <Val>87L.Op_InterTrp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO7">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO8">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="6" lnClass="GGIO" lnType="NRR_GGIO_ING_SG">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.set_c3794_num" name="ING01">
                            <DAI name="setVal" sAddr="DZ:B04.RX_HDLC1.set_c3794_num"/>
                            <DAI name="minVal" sAddr="DZ:B04.RX_HDLC1.set_c3794_num">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.RX_HDLC1.set_c3794_num">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.RX_HDLC1.set_c3794_num">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>FO1.set_c3794_num</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 2" name="ING02">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 3" name="ING03">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 4" name="ING04">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 5" name="ING05">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 6" name="ING06">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 7" name="ING07">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting 8" name="ING08">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="TripElement1" inst="7" lnClass="GGIO" lnType="NRR_GGIO_ACT">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FD.Pkp" name="ACTSO1">
                            <DAI name="general" sAddr="DZYJ:B04.PickUp1.flg_qd"/>
                            <DAI name="dU">
                                <Val>FD.Pkp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TrpA" name="ACTSO2">
                            <DAI name="general" sAddr="DZYJ:B04.CBTrpOut1.TripA"/>
                            <DAI name="dU">
                                <Val>TrpA</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TrpB" name="ACTSO3">
                            <DAI name="general" sAddr="DZYJ:B04.CBTrpOut1.TripB"/>
                            <DAI name="dU">
                                <Val>TrpB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TrpC" name="ACTSO4">
                            <DAI name="general" sAddr="DZYJ:B04.CBTrpOut1.TripC"/>
                            <DAI name="dU">
                                <Val>TrpC</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Op" name="ACTSO5">
                            <DAI name="general" sAddr="DZYJ:B04.ZSOTF1.Op_Z_SOTF_ZJS"/>
                            <DAI name="dU">
                                <Val>21SOTF.Op</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="21SOTF.Op_PDF" name="ACTSO6">
                            <DAI name="general" sAddr="DZYJ:B04.ZSOTF1.Op_Z_SOTF_PD"/>
                            <DAI name="dU">
                                <Val>21SOTF.Op_PDF</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="50GSOTF.Op" name="ACTSO7">
                            <DAI name="general" sAddr="DZYJ:B04.ROCSOTF1.Op_ROC_SOTF"/>
                            <DAI name="dU">
                                <Val>50GSOTF.Op</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TT.Op" name="ACTSO8">
                            <DAI name="general" sAddr="DZYJ:B04.DTT1.Op_TT"/>
                            <DAI name="dU">
                                <Val>TT.Op</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="TripElement2" inst="8" lnClass="GGIO" lnType="NRR_GGIO_ACT">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Trp3P_PSFail" name="ACTSO1">
                            <DAI name="general" sAddr="DZYJ:B04.TrpLogic1.Trp3P_PSFail"/>
                            <DAI name="dU">
                                <Val>Trp3P_PSFail</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TrigDFR_Man" name="ACTSO2">
                            <DAI name="general" sAddr="DZYJ:B01.Lcd.rec_manual_trig_flag"/>
                            <DAI name="dU">
                                <Val>TrigDFR_Man</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TrigDFR_Rmt" name="ACTSO3">
                            <DAI name="general" sAddr="DZYJ:B01.Iec103.telectrl_wave_trigger"/>
                            <DAI name="dU">
                                <Val>TrigDFR_Rmt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO4">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO5">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO6">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO7">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication" name="ACTSO8">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal1" inst="9" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_Print" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din2_X3"/>
                            <DAI name="dU">
                                <Val>BI_Print</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_Maintenance" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din3_X4"/>
                            <DAI name="dU">
                                <Val>BI_Maintenance</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_RstTarg" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din4_X5"/>
                            <DAI name="dU">
                                <Val>BI_RstTarg</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_52b_Pha" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din5_X6"/>
                            <DAI name="dU">
                                <Val>BI_52b_Pha</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_52b_Phb" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din6_X7"/>
                            <DAI name="dU">
                                <Val>BI_52b_Phb</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_52b_Phc" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din7_X9"/>
                            <DAI name="dU">
                                <Val>BI_52b_Phc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_Opt1_AR" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din8_X10"/>
                            <DAI name="dU">
                                <Val>BI_Opt1_AR</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BI_Opt2_AR" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din9_X11"/>
                            <DAI name="dU">
                                <Val>BI_Opt2_AR</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal2" inst="10" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_10" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din10_X12"/>
                            <DAI name="dU">
                                <Val>B08.BI_10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_11" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din11_X13"/>
                            <DAI name="dU">
                                <Val>B08.BI_11</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_12" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din12_X14"/>
                            <DAI name="dU">
                                <Val>B08.BI_12</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_13" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din13_X16"/>
                            <DAI name="dU">
                                <Val>B08.BI_13</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_14" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din14_X17"/>
                            <DAI name="dU">
                                <Val>B08.BI_14</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_15" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din15_X18"/>
                            <DAI name="dU">
                                <Val>B08.BI_15</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_16" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din16_X19"/>
                            <DAI name="dU">
                                <Val>B08.BI_16</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_17" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din17_X20"/>
                            <DAI name="dU">
                                <Val>B08.BI_17</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal3" inst="11" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B08.BI_18" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B08.NR1504_Din.Din18_X21"/>
                            <DAI name="dU">
                                <Val>B08.BI_18</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_01" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din1_X2"/>
                            <DAI name="dU">
                                <Val>B09.BI_01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_02" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din2_X3"/>
                            <DAI name="dU">
                                <Val>B09.BI_02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_03" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din3_X4"/>
                            <DAI name="dU">
                                <Val>B09.BI_03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_04" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din4_X5"/>
                            <DAI name="dU">
                                <Val>B09.BI_04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_05" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din5_X6"/>
                            <DAI name="dU">
                                <Val>B09.BI_05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_06" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din6_X7"/>
                            <DAI name="dU">
                                <Val>B09.BI_06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_07" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din7_X9"/>
                            <DAI name="dU">
                                <Val>B09.BI_07</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal4" inst="12" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_08" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din8_X10"/>
                            <DAI name="dU">
                                <Val>B09.BI_08</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_09" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din9_X11"/>
                            <DAI name="dU">
                                <Val>B09.BI_09</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_10" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din10_X12"/>
                            <DAI name="dU">
                                <Val>B09.BI_10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_11" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din11_X13"/>
                            <DAI name="dU">
                                <Val>B09.BI_11</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_12" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din12_X14"/>
                            <DAI name="dU">
                                <Val>B09.BI_12</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_13" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din13_X16"/>
                            <DAI name="dU">
                                <Val>B09.BI_13</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_14" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din14_X17"/>
                            <DAI name="dU">
                                <Val>B09.BI_14</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_15" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din15_X18"/>
                            <DAI name="dU">
                                <Val>B09.BI_15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal5" inst="13" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_16" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din16_X19"/>
                            <DAI name="dU">
                                <Val>B09.BI_16</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_17" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din17_X20"/>
                            <DAI name="dU">
                                <Val>B09.BI_17</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B09.BI_18" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B09.NR1504_Din.Din18_X21"/>
                            <DAI name="dU">
                                <Val>B09.BI_18</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_01" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din1_X2"/>
                            <DAI name="dU">
                                <Val>B10.BI_01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_02" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din2_X3"/>
                            <DAI name="dU">
                                <Val>B10.BI_02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_03" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din3_X4"/>
                            <DAI name="dU">
                                <Val>B10.BI_03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_04" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din4_X5"/>
                            <DAI name="dU">
                                <Val>B10.BI_04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_05" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din5_X6"/>
                            <DAI name="dU">
                                <Val>B10.BI_05</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal6" inst="14" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_06" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din6_X7"/>
                            <DAI name="dU">
                                <Val>B10.BI_06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_07" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din7_X9"/>
                            <DAI name="dU">
                                <Val>B10.BI_07</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_08" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din8_X10"/>
                            <DAI name="dU">
                                <Val>B10.BI_08</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_09" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din9_X11"/>
                            <DAI name="dU">
                                <Val>B10.BI_09</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_10" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din10_X12"/>
                            <DAI name="dU">
                                <Val>B10.BI_10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_11" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din11_X13"/>
                            <DAI name="dU">
                                <Val>B10.BI_11</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_12" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din12_X14"/>
                            <DAI name="dU">
                                <Val>B10.BI_12</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_13" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din13_X16"/>
                            <DAI name="dU">
                                <Val>B10.BI_13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal7" inst="15" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_14" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din14_X17"/>
                            <DAI name="dU">
                                <Val>B10.BI_14</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_15" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din15_X18"/>
                            <DAI name="dU">
                                <Val>B10.BI_15</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_16" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din16_X19"/>
                            <DAI name="dU">
                                <Val>B10.BI_16</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_17" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din17_X20"/>
                            <DAI name="dU">
                                <Val>B10.BI_17</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="B10.BI_18" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B10.NR1504_Din.Din18_X21"/>
                            <DAI name="dU">
                                <Val>B10.BI_18</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv1" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv1"/>
                            <DAI name="dU">
                                <Val>FO1.Recv1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv2" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv2"/>
                            <DAI name="dU">
                                <Val>FO1.Recv2</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv3" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv3"/>
                            <DAI name="dU">
                                <Val>FO1.Recv3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal8" inst="16" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
