                        <DOI desc="FO1.Recv4" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv4"/>
                            <DAI name="dU">
                                <Val>FO1.Recv4</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv5" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv5"/>
                            <DAI name="dU">
                                <Val>FO1.Recv5</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv6" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv6"/>
                            <DAI name="dU">
                                <Val>FO1.Recv6</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv7" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv7"/>
                            <DAI name="dU">
                                <Val>FO1.Recv7</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Recv8" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B04.Handle_comu1.Recv8"/>
                            <DAI name="dU">
                                <Val>FO1.Recv8</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_01" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit1"/>
                            <DAI name="dU">
                                <Val>Link_01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_02" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit2"/>
                            <DAI name="dU">
                                <Val>Link_02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_03" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit3"/>
                            <DAI name="dU">
                                <Val>Link_03</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal9" inst="17" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_04" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit4"/>
                            <DAI name="dU">
                                <Val>Link_04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_05" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit5"/>
                            <DAI name="dU">
                                <Val>Link_05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_06" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit6"/>
                            <DAI name="dU">
                                <Val>Link_06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_07" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit7"/>
                            <DAI name="dU">
                                <Val>Link_07</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Link_08" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B04.LINK1.out_bit8"/>
                            <DAI name="dU">
                                <Val>Link_08</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="FaultSignal1" inst="18" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Freq" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B04.FreqCal1.alm_freq"/>
                            <DAI name="dU">
                                <Val>Alm_Freq</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CTS.Alm" name="Alm2">
                            <DAI name="stVal" sAddr="ZZZJ:B04.TASuperv1.Alm_CTS"/>
                            <DAI name="dU">
                                <Val>CTS.Alm</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTS.Alm" name="Alm3">
                            <DAI name="stVal" sAddr="ZZZJ:B04.TVSuperv1.chk_TV_Fail"/>
                            <DAI name="dU">
                                <Val>VTS.Alm</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="VTNS.Alm" name="Alm4">
                            <DAI name="stVal" sAddr="ZZZJ:B04.TVNSuperv1.chk_TV_Fail"/>
                            <DAI name="dU">
                                <Val>VTNS.Alm</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TT.Alm" name="Alm5">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DTT1.Alm_TT"/>
                            <DAI name="dU">
                                <Val>TT.Alm</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.Alm_VTS_UB" name="Alm6">
                            <DAI name="stVal" sAddr="ZZZJ:B04.SynChkFunc1.Alm_VTS_UB"/>
                            <DAI name="dU">
                                <Val>25.Alm_VTS_UB</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="25.Alm_VTS_UL" name="Alm7">
                            <DAI name="stVal" sAddr="ZZZJ:B04.SynChkFunc1.Alm_VTS_UL"/>
                            <DAI name="dU">
                                <Val>25.Alm_VTS_UL</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.Fail_Rcls" name="Alm8">
                            <DAI name="stVal" sAddr="ZZZJ:B04.ARLogicFunc1.Fail_AR"/>
                            <DAI name="dU">
                                <Val>79.Fail_Rcls</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="FaultSignal2" inst="19" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="79.Fail_Chk" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B04.ARLogicFunc1.Fail_SYN"/>
                            <DAI name="dU">
                                <Val>79.Fail_Chk</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Alm_ID" name="Alm2">
                            <DAI name="stVal" sAddr="ZZZJ:B04.Handle_comu1.Alm_ID"/>
                            <DAI name="dU">
                                <Val>FO1.Alm_ID</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Alm" name="Alm3">
                            <DAI name="stVal" sAddr="ZZZJ:B04.Handle_comu1.Alm"/>
                            <DAI name="dU">
                                <Val>FO1.Alm</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Alm_NoValFram" name="Alm4">
                            <DAI name="stVal" sAddr="ZZZJ:B04.Handle_comu1.Alm_NoValFram"/>
                            <DAI name="dU">
                                <Val>FO1.Alm_NoValFram</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Alm_Off" name="Alm5">
                            <DAI name="stVal" sAddr="ZZZJ:B04.Handle_comu1.Alm_Off"/>
                            <DAI name="dU">
                                <Val>FO1.Alm_Off</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Alm_CRC" name="Alm6">
                            <DAI name="stVal" sAddr="ZZZJ:B04.Handle_comu1.Alm_CRC"/>
                            <DAI name="dU">
                                <Val>FO1.Alm_CRC</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FO1.Alm_Connect" name="Alm7">
                            <DAI name="stVal" sAddr="ZZZJ:B04.Handle_comu1.Alm_Connect"/>
                            <DAI name="dU">
                                <Val>FO1.Alm_Connect</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.FO1.Alm_Comp" name="Alm8">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DIF1.Alm_Comp"/>
                            <DAI name="dU">
                                <Val>87L.FO1.Alm_Comp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="FaultSignal3" inst="20" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.FO1.Alm_Diff" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B04.DIF1.Alm_Diff"/>
                            <DAI name="dU">
                                <Val>87L.FO1.Alm_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare01" name="Alm2">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm0"/>
                            <DAI name="dU">
                                <Val>Alm_Spare01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare02" name="Alm3">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm1"/>
                            <DAI name="dU">
                                <Val>Alm_Spare02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare03" name="Alm4">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm2"/>
                            <DAI name="dU">
                                <Val>Alm_Spare03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare04" name="Alm5">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm3"/>
                            <DAI name="dU">
                                <Val>Alm_Spare04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare05" name="Alm6">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm4"/>
                            <DAI name="dU">
                                <Val>Alm_Spare05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare06" name="Alm7">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm5"/>
                            <DAI name="dU">
                                <Val>Alm_Spare06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare07" name="Alm8">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm6"/>
                            <DAI name="dU">
                                <Val>Alm_Spare07</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="FaultSignal4" inst="21" lnClass="GGIO" lnType="NRR_GGIO_ALM">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_Spare08" name="Alm1">
                            <DAI name="stVal" sAddr="ZZZJ:B04.EquipSelfcheck1.alarm7"/>
                            <DAI name="dU">
                                <Val>Alm_Spare08</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MMTR" lnType="NRR_MMTR">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Meas2" inst="1" lnClass="MMXN" lnType="NRR_MMXN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="3I0Adj" name="Amp">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Cur1P1.In"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>3I0Adj</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Usyn" name="Vol">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.VolSyn1.USYN"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Usyn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="fsyn" name="Hz">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.SynChkFunc1.f_Bus"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>fsyn</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Meas1" inst="1" lnClass="MMXU" lnType="NRR_MMXU">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f" name="Hz">
                            <SDI name="mag">
                                <DAI desc="f" name="f" sAddr="MNL:B04.FreqCal1.freq"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>f</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Meas1" name="PhV">
                            <SDI desc="Ang(Ua-Ub)" name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ua" name="f" sAddr="MNL:B04.Vol3P1.UA"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI desc="Ang(Ua-Ub)" name="f" sAddr="MNL:B04.Vol3P1.phase_ab"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ang(Ua-Ub)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ang(Ub-Uc)" name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ub" name="f" sAddr="MNL:B04.Vol3P1.UB"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI desc="Ang(Ub-Uc)" name="f" sAddr="MNL:B04.Vol3P1.phase_bc"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ang(Ub-Uc)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ang(Uc-Ua)" name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Uc" name="f" sAddr="MNL:B04.Vol3P1.UC"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI desc="Ang(Uc-Ua)" name="f" sAddr="MNL:B04.Vol3P1.phase_ca"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ang(Uc-Ua)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="3U0" name="neut">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="3U0" name="f" sAddr="MNL:B04.Vol3P1.3U0"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>3U0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Meas1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Meas1" name="A">
                            <SDI desc="Ang(Ua-Ia)" name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ia" name="f" sAddr="MNL:B04.CurSum3P1.IA"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI desc="Ang(Ua-Ia)" name="f" sAddr="MNL:B04.Calc1.phase_ua_ia"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ang(Ua-Ia)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ang(Ub-Ib)" name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ib" name="f" sAddr="MNL:B04.CurSum3P1.IB"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI desc="Ang(Ub-Ib)" name="f" sAddr="MNL:B04.Calc1.phase_ub_ib"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ang(Ub-Ib)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ang(Uc-Ic)" name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ic" name="f" sAddr="MNL:B04.CurSum3P1.IC"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI desc="Ang(Uc-Ic)" name="f" sAddr="MNL:B04.Calc1.phase_uc_ic"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ang(Uc-Ic)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="3I0" name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="3I0" name="f" sAddr="MNL:B04.CurSum3P1.3I0"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>3I0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Meas1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage of Other Side" name="OthV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Meas1" inst="2" lnClass="MMXU" lnType="NRR_MMXU">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Meas1" name="A">
                            <SDI desc="87L.FO1.Ida" name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="87L.FO1.Ida" name="f" sAddr="MNL:B04.DIF1.Ida"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>87L.FO1.Ida</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="87L.FO1.Idb" name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="87L.FO1.Idb" name="f" sAddr="MNL:B04.DIF1.Idb"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>87L.FO1.Idb</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="87L.FO1.Idc" name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="87L.FO1.Idc" name="f" sAddr="MNL:B04.DIF1.Idc"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>87L.FO1.Idc</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Meas1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage of Other Side" name="OthV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Meas1" inst="3" lnClass="MMXU" lnType="NRR_MMXU">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Meas1" name="A">
                            <SDI desc="87L.FO1.Ang(Ia_Loc-Ia_Rmt)" name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="87L.FO1.Ia_Rmt"
                                    name="f" sAddr="MNL:B04.DIF1.Ia_Rmt"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI
                                    desc="87L.FO1.Ang(Ia_Loc-Ia_Rmt)"
                                    name="f" sAddr="MNL:B04.DIF1.Ang(Ia_Loc-Ia_Rmt)"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>87L.FO1.Ang(Ia_Loc-Ia_Rmt)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="87L.FO1.Ang(Ib_Loc-Ib_Rmt)" name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="87L.FO1.Ib_Rmt"
                                    name="f" sAddr="MNL:B04.DIF1.Ib_Rmt"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI
                                    desc="87L.FO1.Ang(Ib_Loc-Ib_Rmt)"
                                    name="f" sAddr="MNL:B04.DIF1.Ang(Ib_Loc-Ib_Rmt)"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>87L.FO1.Ang(Ib_Loc-Ib_Rmt)</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="87L.FO1.Ang(Ic_Loc-Ic_Rmt)" name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="87L.FO1.Ic_Rmt"
                                    name="f" sAddr="MNL:B04.DIF1.Ic_Rmt"/>
                                    </SDI>
                                    <SDI name="ang">
                                    <DAI
                                    desc="87L.FO1.Ang(Ic_Loc-Ic_Rmt)"
                                    name="f" sAddr="MNL:B04.DIF1.Ang(Ic_Loc-Ic_Rmt)"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>87L.FO1.Ang(Ic_Loc-Ic_Rmt)</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Meas1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage of Other Side" name="OthV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Meas1" inst="4" lnClass="MMXU" lnType="NRR_MMXU">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage of Other Side" name="OthV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Meas1" inst="5" lnClass="MMXU" lnType="NRR_MMXU">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage of Other Side" name="OthV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="6" lnClass="MMXU" lnType="NRR_MMXU_Mea_V1.00.02">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Bus Frequency" name="HzBus">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage of Other Side" name="OthV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="MSQI" lnType="NRR_MSQI_V1.00.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Positive,negative,zero sequence current" name="SeqA">
                            <SDI desc="I1" name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="I1" name="f" sAddr="MNL:B04.CurSum3P1.I1"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>I1</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="I2" name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="I2" name="f" sAddr="MNL:B04.CurSum3P1.I2"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>I2</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="3I0" name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="3I0" name="f" sAddr="MNL:B04.CurSum3P1.3I0"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>3I0</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI
                            desc="Positive,negative,zero sequence voltage" name="SeqV">
                            <SDI desc="U1" name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="U1" name="f" sAddr="MNL:B04.Vol3P1.U1"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>U1</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="U2" name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="U2" name="f" sAddr="MNL:B04.Vol3P1.U2"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>U2</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="3U0" name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="3U0" name="f" sAddr="MNL:B04.Vol3P1.3U0"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>3U0</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="XCBR" inst="1" lnClass="XCBR" lnType="NRR_XCBR_V1.01">
                        <DOI name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Alm_52b" name="Alm">
                            <DAI name="stVal" sAddr="ZZZJ:B04.BkrStatus1.chk_Bkr_abn"/>
                            <DAI name="dU">
                                <Val>Alm_52b</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TCCSAlm">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_DPU" name="DPUTmms">
                            <DAI name="setVal" sAddr="DZ:B04.BkrStatus1.set_t_tccs_dly"/>
                            <DAI name="minVal" sAddr="DZ:B04.BkrStatus1.set_t_tccs_dly">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.BkrStatus1.set_t_tccs_dly">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.BkrStatus1.set_t_tccs_dly">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>t_DPU</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="t_DDO" name="DDOTmms">
                            <DAI name="setVal" sAddr="DZ:B04.BkrStatus1.set_t_tccs_ext"/>
                            <DAI name="minVal" sAddr="DZ:B04.BkrStatus1.set_t_tccs_ext">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B04.BkrStatus1.set_t_tccs_ext">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B04.BkrStatus1.set_t_tccs_ext">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>t_DDO</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="En_3PhCB" name="TPCBEna">
                            <DAI name="setVal" sAddr="DZ:B04.BkrStatus1.swi_brk_mode"/>
                            <DAI name="dU">
                                <Val>En_3PhCB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="TCTR" lnType="NRR_TCTR">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="I1n" name="ARtg">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.CurSum3P1.set_in1">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.CurSum3P1.set_in1"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in1">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in1">
                                    <Val>65500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in1">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>I1n</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="I2n" name="ARtgSnd">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in2"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.CurSum3P1.set_in2">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.CurSum3P1.set_in2"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in2">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in2">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.CurSum3P1.set_in2">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>I2n</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Current (Sampled value from another channel)_defined" name="AmpChB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="ECVT Delay time_defined" name="ECVTDelay">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CT Fail over current value_defined" name="IROCCTFail">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CT Fail Block Protection_defined" name="BlkCTFail">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CT Phase AB_defined" name="CTPAB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CT Phase BC_defined" name="CTPBC">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CT Phase CA_defined" name="CTPCA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="TVTR" inst="1" lnClass="TVTR" lnType="NRR_TVTR_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="U1n" name="VRtg">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un1"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Vol3P1.set_un1">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Vol3P1.set_un1">
                                    <Val>3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un1">
                                    <Val>33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un1">
                                    <Val>65500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un1">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>U1n</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Opt_SysFreq" name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B01.Wave.system_frequency"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B01.Wave.system_frequency">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B01.Wave.system_frequency"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B01.Wave.system_frequency">
                                    <Val>50.0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B01.Wave.system_frequency">
                                    <Val>60.0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B01.Wave.system_frequency">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>Opt_SysFreq</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="U2n" name="VRtgSnd">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un2"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B04.Vol3P1.set_un2">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B04.Vol3P1.set_un2"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un2">
                                    <Val>80</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un2">
                                    <Val>220</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B04.Vol3P1.set_un2">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>U2n</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line TV MODE" name="LinTVMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Voltage (sampled value from another channel) _defined" name="VolChB">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Zero sequency voltage is calculated_defined" name="ZroVCalEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="RCD">
                    <LN0 desc="LLN0" inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DataSet desc="RecDataSet" name="dsRelayRec">
                            <FCDA doName="FltDiskm" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltLoop" fc="ST" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="MaxFltDifA" fc="MX"
                                ldInst="RCD" lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltAPhA" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltAPhB" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltAPhC" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltVPhA" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltVPhB" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltVPhC" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="FltValV0" fc="MX" ldInst="RCD"
                                lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="MaxFltI0A" fc="MX"
                                ldInst="RCD" lnClass="RFLO" lnInst="1"/>
                            <FCDA doName="RcdMade" fc="ST" ldInst="RCD"
                                lnClass="RDRE" lnInst="1"/>
                            <FCDA doName="FltNum" fc="ST" ldInst="RCD"
                                lnClass="RDRE" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsRelayRec" intgPd="0"
                            name="brcbRelayRec" rptID="RCD/LLN0$BR$brcbRelayRec">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="true" dataRef="true"
                                dataSet="true" entryID="true"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Record" inst="1" lnClass="RDRE" lnType="NRR_RDRE_V1.00.1">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Trigger recorder" name="RcdTrg">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FinishedRecord" name="RcdMade">
                            <DAI name="dU">
                                <Val>FinishedRecord</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="FaultNo" name="FltNum">
                            <DAI name="dU">
                                <Val>FaultNo</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Nof updating" name="NofUpdate">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Max fault current" name="MaxFltValA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Max fault zero current" name="FltI0ValA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="RFLO" lnType="NRR_RFLO_V1.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Location" name="FltDiskm">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.fault_locate"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Location</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Max Fault Phase Current" name="MaxFltA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Resid_Curr" name="MaxFltI0A">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.i0_for_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Resid_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="87L.FO1.Max_Diff_Curr" name="MaxFltDifA">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.DIF1.Max_Diff_Curr"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>87L.FO1.Max_Diff_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Faulty_Phase" name="FltLoop">
                            <DAI name="stVal" sAddr="YX:B04.Locator1.cj_sp_display"/>
                            <DAI name="dU">
                                <Val>Faulty_Phase</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault voltage_defined" name="FltValV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Imbanlance fault voltage_defined" name="FltImbValV">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Imbanlance fault current_defined" name="FltImbValA">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseA_Curr" name="FltAPhA">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ia_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseA_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseB_Curr" name="FltAPhB">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ib_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseB_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseC_Curr" name="FltAPhC">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ic_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseC_Curr</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseA_Volt" name="FltVPhA">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ua_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseA_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseB_Volt" name="FltVPhB">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.ub_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseB_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_PhaseC_Volt" name="FltVPhC">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.uc_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_PhaseC_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Fault_Resid_Volt" name="FltValV0">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B04.Locator1.u0_cj"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Fault_Resid_Volt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="CTRL">
                    <LN0 desc="LLN0" inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DataSet desc="TeleCtrlDataSet" name="dsDin">
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XCBR" lnInst="1"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="1"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="2"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="3"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="4"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="5"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="6"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="7"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="8"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="XSWI" lnInst="9"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="1" prefix="STAT"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="2"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="3"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="4"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="5"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="6"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="7"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="8"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="9"/>
                            <FCDA doName="Pos" fc="ST" ldInst="CTRL"
                                lnClass="CSWI" lnInst="10"/>
                        </DataSet>
                        <DataSet desc="InterLock" name="dsInterLock">
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="1"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="1"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="2"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="2"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="3"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="3"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="4"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="4"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="5"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="5"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="6"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="6"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="7"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="7"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="8"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="8"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="9"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="9"/>
                            <FCDA doName="EnaOpn" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="10"/>
                            <FCDA doName="EnaCls" fc="ST" ldInst="CTRL"
                                lnClass="CILO" lnInst="10"/>
                        </DataSet>
                        <DataSet desc="GooseDataSet0" name="dsGOOSE0">
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix="STAT"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="2"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="3"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="4"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="5"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="6"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="7"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="8"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="9"/>
                            <FCDA daName="stVal" doName="Pos" fc="ST"
                                ldInst="CTRL" lnClass="CSWI" lnInst="10"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsDin" intgPd="0"
                            name="brcbDin" rptID="CTRL/LLN0$BR$brcbDin">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="true"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="false" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsInterLock" intgPd="0"
                            name="brcbInterLock" rptID="CTRL/LLN0$BR$brcbInterLock">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="true"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="CTRL/LLN0.gocb0" confRev="1"
                            datSet="dsGOOSE0" name="gocb0" type="GOOSE"/>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk01.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI01.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk01.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI01.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI02" inst="2" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk02.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI02.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk02.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI02.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI03" inst="3" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk03.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI03.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk03.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI03.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI04" inst="4" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk04.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI04.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk04.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI04.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI05" inst="5" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk05.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI05.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk05.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI05.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI06" inst="6" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk06.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI06.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk06.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI06.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI07" inst="7" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk07.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI07.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk07.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI07.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI08" inst="8" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk08.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI08.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk08.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI08.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI09" inst="9" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk09.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI09.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk09.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI09.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI10" inst="10" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="YX:B06.yk10.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI10.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="YX:B06.yk10.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI10.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI02" inst="2" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS2_TWJ&amp;DPOS2_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk02"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk02"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk02"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS2_TWJ,B06.DPOS.DPOS2_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS2_TWJ&amp;DPOS2_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI03" inst="3" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS3_TWJ&amp;DPOS3_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk03"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk03"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk03"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS3_TWJ,B06.DPOS.DPOS3_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS3_TWJ&amp;DPOS3_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI04" inst="4" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS4_TWJ&amp;DPOS4_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk04"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk04"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk04"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS4_TWJ,B06.DPOS.DPOS4_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS4_TWJ&amp;DPOS4_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI05" inst="5" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS5_TWJ&amp;DPOS5_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk05"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk05"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk05"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS5_TWJ,B06.DPOS.DPOS5_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS5_TWJ&amp;DPOS5_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI06" inst="6" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS6_TWJ&amp;DPOS6_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk06"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk06"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk06"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS6_TWJ,B06.DPOS.DPOS6_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS6_TWJ&amp;DPOS6_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI07" inst="7" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS7_TWJ&amp;DPOS7_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk07"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk07"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk07"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS7_TWJ,B06.DPOS.DPOS7_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS7_TWJ&amp;DPOS7_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI08" inst="8" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS8_TWJ&amp;DPOS8_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk08"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk08"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk08"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS8_TWJ,B06.DPOS.DPOS8_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS8_TWJ&amp;DPOS8_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI09" inst="9" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS9_TWJ&amp;DPOS9_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk09"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk09"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk09"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS9_TWJ,B06.DPOS.DPOS9_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS9_TWJ&amp;DPOS9_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI10" inst="10" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS10_TWJ&amp;DPOS10_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk10"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk10"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk10"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS10_TWJ,B06.DPOS.DPOS10_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS10_TWJ&amp;DPOS10_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CSWI"
                        lnType="NRR_CSWI" prefix="AUTO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS01" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:AUTO:B06.yk01"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:AUTO:B06.yk01"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:AUTO:B06.yk01"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS1"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CSWI"
                        lnType="NRR_CSWI" prefix="NO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS01" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk01"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk01"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk01"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS1"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CSWI"
                        lnType="NRR_CSWI" prefix="NOV">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS01" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:NOV:B06.yk01"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:NOV:B06.yk01"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:NOV:B06.yk01"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS1"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CSWI"
                        lnType="NRR_CSWI" prefix="STAT">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOS1_TWJ&amp;DPOS1_HWJ" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk01"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk01"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk01"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS1_TWJ,B06.DPOS.DPOS1_HWJ"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOS1_TWJ&amp;DPOS1_HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CSWI"
                        lnType="NRR_CSWI" prefix="SYNC">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS01" name="Pos">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:SYNC:B06.yk01"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:SYNC:B06.yk01"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:SYNC:B06.yk01"/>
                            </SDI>
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS1"/>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Open" name="RemEnaOpn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Close" name="RemEnaCls">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remote Enable Operate" name="RemEnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN inst="1" lnClass="GGIO" lnType="NRR_GGIO_SPC">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO1">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk07"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk07"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk07"/>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO2">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk08"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk08"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk08"/>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO3">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk09"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk09"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk09"/>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO4">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="YK:B06.yk10"/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="YK:B06.yk10"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="YK:B06.yk10"/>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication " name="SPCSO7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="General indication (binary input) " name="SPCSO8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="1" lnClass="XCBR" lnType="NRR_XCBR">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS01" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS1"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="1" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS02" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS2"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="2" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS03" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS3"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="3" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS04" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS4"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="4" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS05" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS5"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="5" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS06" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS6"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="6" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS07" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS7"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS07</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="7" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS08" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS8"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS08</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="8" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS09" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS9"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS09</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="9" lnClass="XSWI" lnType="NRR_XSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPS10" name="Pos">
                            <DAI name="stVal" sAddr="YX:B06.DPOS.DPOS10"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPS10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="MEAS">
                    <LN0 inst="" lnClass="LLN0" lnType="PCS9705/LLN0">
                        <DataSet desc="RemoteMeasureDataSet" name="dsAin">
                            <FCDA daName="mag.f" doName="DifHzClc"
                                fc="MX" ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA daName="mag.f" doName="DifAngClc"
                                fc="MX" ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA daName="mag.f" doName="DifVClc"
                                fc="MX" ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA daName="mag.f" doName="RteHzClc"
                                fc="MX" ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA daName="mag.f" doName="TotW" fc="MX"
                                ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="mag.f" doName="TotVAr" fc="MX"
                                ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="mag.f" doName="TotVA" fc="MX"
                                ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="mag.f" doName="TotPF" fc="MX"
                                ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="mag.f" doName="Hz" fc="MX"
                                ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PPV.phsAB"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PPV.phsBC"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PPV.phsCA"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.phsA"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.phsB"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="PhV.phsC"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsA"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsB"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="A.phsC"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="mag.f" doName="HzBus" fc="MX"
                                ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="OthV"
                                fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqA.c1"
                                fc="MX" ldInst="MEAS" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqA.c2"
                                fc="MX" ldInst="MEAS" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqA.c3"
                                fc="MX" ldInst="MEAS" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqV.c1"
                                fc="MX" ldInst="MEAS" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqV.c2"
                                fc="MX" ldInst="MEAS" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="cVal.mag.f" doName="SeqV.c3"
                                fc="MX" ldInst="MEAS" lnClass="MSQI" lnInst="1"/>
                            <FCDA daName="actVal" doName="SupWh" fc="ST"
                                ldInst="MEAS" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="SupVArh"
                                fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="DmdWh" fc="ST"
                                ldInst="MEAS" lnClass="MMTR" lnInst="1"/>
                            <FCDA daName="actVal" doName="DmdVArh"
                                fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1"/>
                        </DataSet>
                        <DataSet desc="TeleCtrlDataSet" name="dsDin">
                            <FCDA doName="Ind1" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="1"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind5" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind6" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind7" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind8" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="2"/>
                            <FCDA doName="Ind1" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind2" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind3" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="3"/>
                            <FCDA doName="Ind4" fc="ST" ldInst="MEAS"
                                lnClass="GGIO" lnInst="3"/>
                        </DataSet>
                        <DataSet desc="EquipParameterDataSet" name="dsParameter">
                            <FCDA doName="Lin1VoltPh" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="Bus1VoltPh" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DeaLinVal" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="LivLinVal" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="SynComFact" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DifAng" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="FixDifAng" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DifHz" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="DifV" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="Enable" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="LnBsDeaEna" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="LnDeaEna" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="BsDeaEna" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="PhEna" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="RteHz" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="BkrTmms" fc="SG" ldInst="MEAS"
                                lnClass="RSYN" lnInst="1"/>
                            <FCDA doName="SynRsTmms" fc="SG"
                                ldInst="MEAS" lnClass="RSYN" lnInst="1"/>
                        </DataSet>
                        <ReportControl bufTime="0" buffered="false"
                            confRev="1" datSet="dsAin" intgPd="30000"
                            name="urcbAin" rptID="MEAS/LLN0$RP$urcbAin">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="false"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="true" timeStamp="false"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <ReportControl bufTime="0" buffered="true"
                            confRev="1" datSet="dsDin" intgPd="0"
                            name="brcbDin" rptID="MEAS/LLN0$BR$brcbDin">
                            <TrgOps dchg="true" dupd="false"
                                period="true" qchg="false"/>
                            <OptFields configRef="false" dataRef="true"
                                dataSet="true" entryID="false"
                                reasonCode="true" seqNum="false" timeStamp="true"/>
                            <RptEnabled max="16"/>
                        </ReportControl>
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="Outage">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="CommTest">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="CommTstMet">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="U0AlarmEn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="Set3U0">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="Meter2En">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="YKYXASSO">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="TimeZone">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="SntpAddr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="_defined" name="YCDeadZone">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="PCS9705/LPHD"/>
                    <LN desc="RSYN" inst="1" lnClass="RSYN" lnType="NRR_RSYN_HW">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="U_Diff" name="DifVClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B06.RSYN.delta_vol_pri"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>U_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f_Diff" name="DifHzClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B06.RSYN.dif"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>f_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="phi_Diff" name="DifAngClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B06.RSYN.phase_dif"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>phi_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.U_Diff" name="DifV">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_u_dif"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_u_dif">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_u_dif"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_u_dif">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_u_dif">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_u_dif">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.U_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.f_Diff" name="DifHz">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dif"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_freq_dif">
                                    <Val>Hz</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_freq_dif"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dif">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dif">
                                    <Val>3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dif">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.f_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.phi_Diff" name="DifAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_angle_dif"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_angle_dif"/>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_angle_dif"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_angle_dif">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_angle_dif">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_angle_dif">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.phi_Diff</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.U_Dd" name="DeaLinVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_wy_percent"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_wy_percent">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_wy_percent"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_wy_percent">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_wy_percent">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_wy_percent">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.U_Dd</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.U_Lv" name="LivLinVal">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_yy_percent"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_yy_percent">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_yy_percent"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_yy_percent">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_yy_percent">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_yy_percent">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.U_Lv</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.t_Close_CB" name="BkrTmms">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.set_T_CB_Cls"/>
                            <DAI name="minVal" sAddr="DZ:B06.RSYN.set_T_CB_Cls">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B06.RSYN.set_T_CB_Cls">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B06.RSYN.set_T_CB_Cls">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>MCBrd.25.t_Close_CB</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.En_SynChk" name="Enable">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.En_SynChk_AR"/>
                            <DAI name="dU">
                                <Val>MCBrd.25.En_SynChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.t_Wait_Chk" name="SynRsTmms">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.set_sync_wait_time"/>
                            <DAI name="minVal" sAddr="DZ:B06.RSYN.set_sync_wait_time">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B06.RSYN.set_sync_wait_time">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B06.RSYN.set_sync_wait_time">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>MCBrd.25.t_Wait_Chk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.df/dt" name="RteHz">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dfdt"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_freq_dfdt">
                                    <Val>Hz/s</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_freq_dfdt"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dfdt">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dfdt">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_freq_dfdt">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.df/dt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="TV failure Block Check Dead Line" name="TVFBlkDea">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="TV failure Block Check Synchronousness" name="TVFBlkSyn">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="df/dt" name="RteHzClc">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B06.RSYN.dfdt"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>df/dt</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.phi_Comp" name="FixDifAng">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_ang_cpst"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.set_ang_cpst"/>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.set_ang_cpst"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_ang_cpst">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_ang_cpst">
                                    <Val>360</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.set_ang_cpst">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.phi_Comp</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Voltage Block_defined" name="VBlk">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.En_NoChk" name="PhEna">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.En_NoChk_AR"/>
                            <DAI name="dU">
                                <Val>MCBrd.25.En_NoChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.En_DdL_LvB" name="LnDeaEna">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.En_LvB_DdL_AR"/>
                            <DAI name="dU">
                                <Val>MCBrd.25.En_DdL_LvB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.En_LvL_DdB" name="BsDeaEna">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.En_DdB_LvL_AR"/>
                            <DAI name="dU">
                                <Val>MCBrd.25.En_LvL_DdB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.En_DdL_DdB" name="LnBsDeaEna">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.En_DdB_DdL_AR"/>
                            <DAI name="dU">
                                <Val>MCBrd.25.En_DdL_DdB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.t_DdChk" name="ChkVTmms">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.t_DeadChk"/>
                            <DAI name="minVal" sAddr="DZ:B06.RSYN.t_DeadChk">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B06.RSYN.t_DeadChk">
                                <Val>25000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B06.RSYN.t_DeadChk">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>MCBrd.25.t_DdChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.t_SynChk" name="SynDlTmms">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.t_SynChk"/>
                            <DAI name="minVal" sAddr="DZ:B06.RSYN.t_SynChk">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B06.RSYN.t_SynChk">
                                <Val>25000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B06.RSYN.t_SynChk">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>MCBrd.25.t_SynChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.Opt_Source_UL" name="Lin1VoltPh">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.UL_Phase_Sel"/>
                            <DAI name="minVal" sAddr="DZ:B06.RSYN.UL_Phase_Sel">
                                <Val>VA</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B06.RSYN.UL_Phase_Sel">
                                <Val>VCA</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B06.RSYN.UL_Phase_Sel">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>MCBrd.25.Opt_Source_UL</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.Opt_Source_UB" name="Bus1VoltPh">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.UB_Phase_Sel"/>
                            <DAI name="minVal" sAddr="DZ:B06.RSYN.UB_Phase_Sel">
                                <Val>VA</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="DZ:B06.RSYN.UB_Phase_Sel">
                                <Val>VCA</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="DZ:B06.RSYN.UB_Phase_Sel">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>MCBrd.25.Opt_Source_UB</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line 2 Voltage Phase Select_defined" name="Lin2VoltPh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Bus 2 Voltage Phase Select_defined" name="Bus2VoltPh">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Config Mode_defined" name="CfgMod">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.K_Usyn" name="SynComFact">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="DZ:B06.RSYN.k_USyn"/>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="DZ:B06.RSYN.k_USyn"/>
                                <DAI name="multiplier" sAddr="DZ:B06.RSYN.k_USyn"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.k_USyn">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="DZ:B06.RSYN.k_USyn">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="DZ:B06.RSYN.k_USyn">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>MCBrd.25.K_Usyn</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="MCBrd.25.En_fDiffChk" name="DfHzChkEna">
                            <DAI name="setVal" sAddr="DZ:B06.RSYN.En_fDiffChk_AR"/>
                            <DAI name="dU">
                                <Val>MCBrd.25.En_fDiffChk</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.CILO.EnOpn" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B06.yk01.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI01.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.CILO.EnCls" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B06.yk01.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI01.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.CILO.EnOpn" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B06.yk02.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI02.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.CILO.EnCls" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B06.yk02.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI02.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.CILO.EnOpn" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B06.yk03.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI03.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.CILO.EnCls" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B06.yk03.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI03.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.CILO.EnOpn" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B06.yk04.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI04.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.CILO.EnCls" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B06.yk04.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI04.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.CILO.EnOpn" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B06.yk05.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI05.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.CILO.EnCls" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B06.yk05.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI05.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.CILO.EnOpn" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B06.yk06.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI06.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.CILO.EnCls" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B06.yk06.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI06.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.CILO.EnOpn" name="Ind5">
                            <DAI name="stVal" sAddr="YX:B06.yk07.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI07.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.CILO.EnCls" name="Ind6">
                            <DAI name="stVal" sAddr="YX:B06.yk07.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI07.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.CILO.EnOpn" name="Ind7">
                            <DAI name="stVal" sAddr="YX:B06.yk08.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI08.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.CILO.EnCls" name="Ind8">
                            <DAI name="stVal" sAddr="YX:B06.yk08.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI08.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RemoteSignal3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_IND">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.CILO.EnOpn" name="Ind1">
                            <DAI name="stVal" sAddr="YX:B06.yk09.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI09.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.CILO.EnCls" name="Ind2">
                            <DAI name="stVal" sAddr="YX:B06.yk09.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI09.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.CILO.EnOpn" name="Ind3">
                            <DAI name="stVal" sAddr="YX:B06.yk10.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI10.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.CILO.EnCls" name="Ind4">
                            <DAI name="stVal" sAddr="YX:B06.yk10.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI10.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Energy" inst="1" lnClass="MMTR" lnType="NRR_MMTR">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PHr-_Pri" name="SupWh">
                            <DAI name="actVal" sAddr="MNL:B06.Energy.rev_kwh_Pri"/>
                            <DAI name="dU">
                                <Val>PHr-_Pri</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="QHr-_Pri" name="SupVArh">
                            <DAI name="actVal" sAddr="MNL:B06.Energy.rev_kvarh_Pri"/>
                            <DAI name="dU">
                                <Val>QHr-_Pri</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="PHr+_Pri" name="DmdWh">
                            <DAI name="actVal" sAddr="MNL:B06.Energy.fwd_kwh_Pri"/>
                            <DAI name="dU">
                                <Val>PHr+_Pri</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="QHr+_Pri" name="DmdVArh">
                            <DAI name="actVal" sAddr="MNL:B06.Energy.fwd_kvarh_Pri"/>
                            <DAI name="dU">
                                <Val>QHr+_Pri</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="BayMMXU" inst="1" lnClass="MMXU" lnType="NRR_MMXU_Mea_V1.00.02">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="P" name="TotW">
                            <SDI name="mag">
                                <DAI desc="P" name="f" sAddr="MNL:B06.BayMMXU.P_pri"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>P</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Q" name="TotVAr">
                            <SDI name="mag">
                                <DAI desc="Q" name="f" sAddr="MNL:B06.BayMMXU.Q_pri"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Q</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="S" name="TotVA">
                            <SDI name="mag">
                                <DAI desc="S" name="f" sAddr="MNL:B06.BayMMXU.S_pri"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>S</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Cos" name="TotPF">
                            <SDI name="mag">
                                <DAI desc="Cos" name="f" sAddr="MNL:B06.BayMMXU.Cos"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>Cos</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f" name="Hz">
                            <SDI name="mag">
                                <DAI desc="f" name="f" sAddr="MNL:B06.BayMMXU.freq"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>f</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BayMMXU" name="PPV">
                            <SDI desc="Uab" name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Uab" name="f" sAddr="MNL:B06.BayMMXU.uab_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="SIUnit" sAddr="MNL:B06.BayMMXU.uab_mag_pri"/>
                                    <DAI name="multiplier" sAddr="MNL:B06.BayMMXU.uab_mag_pri"/>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ubc" name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ubc" name="f" sAddr="MNL:B06.BayMMXU.ubc_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="SIUnit" sAddr="MNL:B06.BayMMXU.ubc_mag_pri"/>
                                    <DAI name="multiplier" sAddr="MNL:B06.BayMMXU.ubc_mag_pri"/>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Uca" name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Uca" name="f" sAddr="MNL:B06.BayMMXU.uca_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <SDI name="units">
                                    <DAI name="SIUnit" sAddr="MNL:B06.BayMMXU.uca_mag_pri"/>
                                    <DAI name="multiplier" sAddr="MNL:B06.BayMMXU.uca_mag_pri"/>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>BayMMXU</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BayMMXU" name="PhV">
                            <SDI desc="Ua" name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ua" name="f" sAddr="MNL:B06.BayMMXU.ua_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ub" name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ub" name="f" sAddr="MNL:B06.BayMMXU.ub_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Uc" name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Uc" name="f" sAddr="MNL:B06.BayMMXU.uc_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>BayMMXU</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="BayMMXU" name="A">
                            <SDI desc="Ia" name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ia" name="f" sAddr="MNL:B06.BayMMXU.ia_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ib" name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ib" name="f" sAddr="MNL:B06.BayMMXU.ib_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="Ic" name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="Ic" name="f" sAddr="MNL:B06.BayMMXU.ic_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>BayMMXU</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="f_Syn" name="HzBus">
                            <SDI name="mag">
                                <DAI desc="f_Syn" name="f" sAddr="MNL:B06.BayMMXU.syn_freq"/>
                            </SDI>
                            <DAI name="dU">
                                <Val>f_Syn</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="U_Syn" name="OthV">
                            <SDI name="cVal">
                                <SDI name="mag">
                                    <DAI desc="U_Syn" name="f" sAddr="MNL:B06.BayMMXU.syn_mag_pri"/>
                                </SDI>
                            </SDI>
                            <DAI name="dU">
                                <Val>U_Syn</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="BayMMXU" inst="1" lnClass="MSQI" lnType="NRR_MSQI_V1.00.01">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI
                            desc="Positive,negative,zero sequence current" name="SeqA">
                            <SDI desc="I1" name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="I1" name="f" sAddr="MNL:B06.BayMMXU.i1_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>I1</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="I2" name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="I2" name="f" sAddr="MNL:B06.BayMMXU.i2_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>I2</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="3I0" name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="3I0" name="f" sAddr="MNL:B06.BayMMXU.i0_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>3I0</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI
                            desc="Positive,negative,zero sequence voltage" name="SeqV">
                            <SDI desc="U1" name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="U1" name="f" sAddr="MNL:B06.BayMMXU.u1_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>U1</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="U2" name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="U2" name="f" sAddr="MNL:B06.BayMMXU.u2_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>U2</Val>
                                </DAI>
                            </SDI>
                            <SDI desc="3U0" name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                    <DAI desc="3U0" name="f" sAddr="MNL:B06.BayMMXU.u0_mag_pri"/>
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>3U0</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PI_PROT_MMS">
                    <LN0 desc="LLN0" inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PI_MEAS">
                    <LN0 desc="LLN0" inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DataSet desc="GooseDataSet0" name="dsGOOSE0">
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="1"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="1"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="2"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="2"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="3"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="3"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="4"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="4"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="5"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="5"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="6"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="6"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="7"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="7"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="8"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="8"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="9"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="9"/>
                            <FCDA daName="stVal" doName="EnaOpn" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="10"/>
                            <FCDA daName="stVal" doName="EnaCls" fc="ST"
                                ldInst="PI_MEAS" lnClass="CILO" lnInst="10"/>
                        </DataSet>
                        <DataSet desc="GooseDataSet1" name="dsGOOSE1">
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="1"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="1"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="2"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="2"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="3"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="3"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="4"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="4"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="5"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="5"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="6"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="6"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="7"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="7"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="8"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="8"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="9"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="9"/>
                            <FCDA daName="general" doName="OpOpn"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="10"/>
                            <FCDA daName="general" doName="OpCls"
                                fc="ST" ldInst="PI_MEAS" lnClass="CSWI" lnInst="10"/>
                        </DataSet>
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="PI_MEAS/LLN0.gocb1"
                            confRev="1" datSet="dsGOOSE0" name="gocb1" type="GOOSE"/>
                        <GSEControl appID="PI_MEAS/LLN0.gocb2"
                            confRev="1" datSet="dsGOOSE1" name="gocb2" type="GOOSE"/>
                        <SettingControl actSG="1" numOfSGs="10"/>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk01.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI01.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk01.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI01.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI02" inst="2" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk02.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI02.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk02.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI02.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI03" inst="3" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk03.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI03.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk03.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI03.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI04" inst="4" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk04.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI04.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk04.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI04.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI05" inst="5" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk05.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI05.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk05.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI05.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI06" inst="6" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk06.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI06.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk06.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI06.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI07" inst="7" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk07.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI07.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk07.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI07.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI08" inst="8" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk08.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI08.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk08.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI08.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI09" inst="9" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk09.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI09.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk09.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI09.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI10" inst="10" lnClass="CILO" lnType="NRR_CILO">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.CILO.EnOpn" name="EnaOpn">
                            <DAI name="stVal" sAddr="Bool:B06.yk10.enaopn"/>
                            <DAI name="dU">
                                <Val>CSWI10.CILO.EnOpn</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.CILO.EnCls" name="EnaCls">
                            <DAI name="stVal" sAddr="Bool:B06.yk10.enacls"/>
                            <DAI name="dU">
                                <Val>CSWI10.CILO.EnCls</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Enable Operation" name="EnaOp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI01" inst="1" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk01.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI01.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS1" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS1"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn01" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj01.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls01" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj01.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls01</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk01.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI01.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk01.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI01.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI01.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk01.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI01.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI02" inst="2" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk02.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI02.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS2" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS2"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS2</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn02" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj02.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls02" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj02.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls02</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk02.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI02.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk02.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI02.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI02.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk02.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI02.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI03" inst="3" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk03.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI03.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS3" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS3"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS3</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn03" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj03.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls03" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj03.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls03</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk03.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI03.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk03.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI03.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI03.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk03.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI03.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI04" inst="4" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk04.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI04.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS4" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS4"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS4</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn04" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj04.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls04" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj04.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls04</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk04.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI04.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk04.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI04.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI04.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk04.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI04.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI05" inst="5" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk05.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI05.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS5" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS5"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS5</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn05" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj05.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls05" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj05.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls05</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk05.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI05.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk05.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI05.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI05.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk05.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI05.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI06" inst="6" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk06.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI06.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS6" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS6"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS6</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn06" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj06.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls06" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj06.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls06</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk06.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI06.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk06.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI06.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI06.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk06.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI06.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI07" inst="7" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk07.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI07.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS7" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS7"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS7</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn07" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj07.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn07</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls07" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj07.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls07</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk07.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI07.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk07.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI07.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI07.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk07.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI07.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI08" inst="8" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk08.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI08.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS8" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS8"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS8</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn08" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj08.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn08</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls08" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj08.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls08</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk08.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI08.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk08.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI08.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI08.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk08.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI08.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI09" inst="9" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk09.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI09.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS9" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS9"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS9</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn09" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj09.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn09</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls09" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj09.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls09</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk09.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI09.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk09.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI09.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI09.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk09.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI09.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CSWI10" inst="10" lnClass="CSWI" lnType="NRR_CSWI">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.czx_loc" name="Loc">
                            <DAI name="stVal" sAddr="Bool:B06.yk10.in_czx_loc"/>
                            <DAI name="dU">
                                <Val>CSWI10.czx_loc</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS10" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS10"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Opn10" name="OpOpn">
                            <DAI name="general" sAddr="Bool:B06.OutObj10.out_relay_opn"/>
                            <DAI name="dU">
                                <Val>Op_Opn10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Op_Cls10" name="OpCls">
                            <DAI name="general" sAddr="Bool:B06.OutObj10.out_relay_cls"/>
                            <DAI name="dU">
                                <Val>Op_Cls10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.moni_enaopn_rx" name="RemEnaOpn">
                            <DAI name="general" sAddr="Bool:B06.yk10.in_moni_enaopn_rx"/>
                            <DAI name="dU">
                                <Val>CSWI10.moni_enaopn_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.moni_enacls_rx" name="RemEnaCls">
                            <DAI name="general" sAddr="Bool:B06.yk10.in_moni_enacls_rx"/>
                            <DAI name="dU">
                                <Val>CSWI10.moni_enacls_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="CSWI10.moni_oper_rx" name="RemEnaOp">
                            <DAI name="general" sAddr="Bool:B06.yk10.in_moni_oper_rx"/>
                            <DAI name="dU">
                                <Val>CSWI10.moni_oper_rx</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="1" lnClass="XCBR"
                        lnType="NRR_XCBR" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS1" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS1"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS1</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="1" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS2" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS2"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS2</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="2" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS3" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS3"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS3</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="3" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS4" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS4"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS4</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="4" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS5" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS5"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS5</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="5" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS6" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS6"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS6</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="6" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS7" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS7"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS7</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="7" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS8" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS8"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS8</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="8" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS9" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS9"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS9</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DPOW" inst="9" lnClass="XSWI"
                        lnType="NRR_XSWI" prefix="GOIN">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPOW.in_52a_POS10" name="Pos">
                            <DAI name="stVal" sAddr="Bstring2:B06.DPOS.in_POS10"/>
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>DPOW.in_52a_POS10</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block opening " name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Block closing " name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Charger motor enabled " name="ChaMotEna">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint clock="false" name="M1" router="false">
            <Server timeout="30">
                <Authentication none="true"/>
                <LDevice inst="SVLD_PROT">
                    <LN0 inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint clock="false" name="G1" router="false">
            <Server timeout="30">
                <Authentication none="true"/>
                <LDevice inst="PI_PROT">
                    <LN0 inst="" lnClass="LLN0" lnType="NRR_LLN0_90X">
                        <DOI desc="Mode" name="Mod">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="LED reset " name="LEDRs">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 1 enabled" name="FuncEna1">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 2 enabled" name="FuncEna2">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Modify Setting" name="RemSetEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Remotely Control Goose" name="RemGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="DPFC start value" name="DPFCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Residual current start value" name="ROCStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Negtive current start value" name="N0CStr">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 3 enabled_defined" name="FuncEna3">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 4 enabled_defined" name="FuncEna4">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 5 enabled_defined" name="FuncEna5">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 6 enabled_defined" name="FuncEna6">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 7 enabled_defined" name="FuncEna7">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 8 enabled_defined" name="FuncEna8">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 9 enabled_defined" name="FuncEna9">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Function 10 enabled_defined" name="FuncEna10">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Line No_defined" name="LinNo">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN inst="1" lnClass="LPHD" lnType="NRR_LPHD_931">
                        <DOI desc="Reset device statistics" name="RsStat">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Setting Group" name="SettingGrp">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Device name" name="DeviceName">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="GOOSE DI Enable" name="GooseEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Other GOOSE DI Enable" name="OthGoEna">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI desc="Active Setting Group" name="ActSGST">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED desc="CLOCK1" name="CLOCK1">
        <AccessPoint clock="true" name="CLOCK1"/>
    </IED>
    <IED desc="SMT" manufacturer="Schneider Electric" name="SMT">
        <AccessPoint name="SMT">
            <LN inst="1" lnClass="IHMI" lnType="SMT_IHMI" prefix="Smt"/>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="SERVER1_IHMI" lnClass="IHMI">
            <DO name="Mod" type="tcModGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
        </LNodeType>
        <LNodeType id="SERVER2_IHMI" lnClass="IHMI">
            <DO name="Mod" type="tcModGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
        </LNodeType>
        <LNodeType id="SMT_IHMI" lnClass="IHMI">
            <DO name="Mod" type="tcModGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO1" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO10" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO11" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO12" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="AnIn1" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn2" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn3" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn4" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn5" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn6" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn7" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn8" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn9" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn10" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn11" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn12" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn13" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn14" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn15" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn16" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO13" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="DPCSO1" type="tcA301CONTROLGGIO3DPCSO1PACiS"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO14" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="tcA301CONTROLGGIO5Ind1PACiS"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO2" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="LocSubst" type="tcA301CONTROLGGIO3DPCSO1PACiS"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO21" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
            <DO name="Ind7" type="SPS_WD"/>
            <DO name="Ind8" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_GGIO7" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="SPCSO1" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_LLN0" lnClass="LLN0">
            <DO name="Mod" type="tcC26xLLN0ModPACiS"/>
            <DO name="Beh" type="tcIECRDREBehPACiS"/>
            <DO name="Health" type="tcIECRDREBehPACiS"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
            <DO name="Loc" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_CONTROL_LPHD1" lnClass="LPHD">
            <DO name="PhyNam" type="tcC26xLPHDPhyNamPACiS"/>
            <DO name="PhyHealth" type="tcIECRDREBehPACiS"/>
            <DO name="Proxy" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_SYSTEM_LPHD1" lnClass="LPHD">
            <DO name="PhyNam" type="tcC26xLPHDPhyNamPACiS"/>
            <DO name="PhyHealth" type="tcIECRDREBehPACiS"/>
            <DO name="OutOv1" type="SPS_WD"/>
            <DO name="OutOv2" type="SPS_WD"/>
            <DO name="OutOv3" type="SPS_WD"/>
            <DO name="OutOv4" type="SPS_WD"/>
            <DO name="Proxy" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="A301_SYSTEM_RDRE1" lnClass="RDRE">
            <DO name="Mod" type="tcIECRDREModPACiS"/>
            <DO name="Beh" type="tcIECRDREBehPACiS"/>
            <DO name="Health" type="tcIECRDREBehPACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="RcdMade" type="SPS_WD"/>
            <DO name="FltNum" type="tcIECRDREBehPACiS"/>
        </LNodeType>
        <LNodeType id="A302_C26xDIAG" lnClass="DIAG">
            <DO name="Mod" type="tcIECRDREModPACiS"/>
            <DO name="Beh" type="tcIECRDREBehPACiS"/>
            <DO name="Health" type="tcIECRDREBehPACiS"/>
            <DO name="SyncSt" type="SPS_WD"/>
            <DO name="AllCCUSt" type="SPS_WD"/>
            <DO name="AllDIUSt" type="SPS_WD"/>
            <DO name="AllDOUSt" type="SPS_WD"/>
            <DO name="AllAIUSt" type="SPS_WD"/>
            <DO name="AllAOUSt" type="SPS_WD"/>
            <DO name="AllTMUSt" type="SPS_WD"/>
            <DO name="AllCommSt" type="SPS_WD"/>
            <DO name="AllIEDSt" type="SPS_WD"/>
            <DO name="GHUSt" type="tcIECRDREBehPACiS"/>
            <DO name="BIUSt" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt0" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt1" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt2" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt3" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt4" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt5" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt6" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt7" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt8" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt9" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt10" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt11" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt12" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt13" type="tcIECRDREBehPACiS"/>
            <DO name="CCUSt14" type="tcIECRDREBehPACiS"/>
            <DO name="DIStop" type="SPS_WD"/>
            <DO name="DIUSt0" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt1" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt2" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt3" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt4" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt5" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt6" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt7" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt8" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt9" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt10" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt11" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt12" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt13" type="tcIECRDREBehPACiS"/>
            <DO name="DIUSt14" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt0" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt1" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt2" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt3" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt4" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt5" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt6" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt7" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt8" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt9" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt10" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt11" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt12" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt13" type="tcIECRDREBehPACiS"/>
            <DO name="DOUSt14" type="tcIECRDREBehPACiS"/>
            <DO name="AIUSt0" type="tcIECRDREBehPACiS"/>
            <DO name="AIUSt1" type="tcIECRDREBehPACiS"/>
            <DO name="AIUSt2" type="tcIECRDREBehPACiS"/>
            <DO name="AIUSt3" type="tcIECRDREBehPACiS"/>
            <DO name="AIUSt4" type="tcIECRDREBehPACiS"/>
            <DO name="AIUSt5" type="tcIECRDREBehPACiS"/>
            <DO name="AOUSt0" type="tcIECRDREBehPACiS"/>
            <DO name="AOUSt1" type="tcIECRDREBehPACiS"/>
            <DO name="AOUSt2" type="tcIECRDREBehPACiS"/>
            <DO name="AOUSt3" type="tcIECRDREBehPACiS"/>
            <DO name="TMUSt" type="tcIECRDREBehPACiS"/>
            <DO name="PrintSt" type="tcIECRDREBehPACiS"/>
            <DO name="RedSt" type="SPS_WD"/>
            <DO name="FailSt" type="tcIECRDREBehPACiS"/>
            <DO name="PLCSt" type="tcIECRDREBehPACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
        </LNodeType>
        <LNodeType id="A302_IEDDIAG" lnClass="DIAG">
            <DO name="Mod" type="tcIECRDREModPACiS"/>
            <DO name="Beh" type="tcIECRDREBehPACiS"/>
            <DO name="Health" type="tcIECRDREBehPACiS"/>
            <DO name="SyncSt" type="SPS_WD"/>
            <DO name="CommSt" type="SPS_WD"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_CSWI1" lnClass="CSWI">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Pos" type="tcBL01_BC1CONTROLCSWI1PosPACiS"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_CSWI3" lnClass="CSWI">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Pos" type="tcA301CONTROLGGIO5Ind1PACiS"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_CSWI7" lnClass="CSWI">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_GBAY1" lnClass="GBAY">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Loc" type="tcA301CONTROLGGIO3DPCSO1PACiS"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_GGIO2" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="SPCSO1" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="Ind1" type="tcA301CONTROLGGIO5Ind1PACiS"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_GGIO3" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
            <DO name="Ind7" type="SPS_WD"/>
            <DO name="Ind8" type="SPS_WD"/>
            <DO name="Ind9" type="SPS_WD"/>
            <DO name="Ind10" type="SPS_WD"/>
            <DO name="Ind11" type="SPS_WD"/>
            <DO name="Ind12" type="SPS_WD"/>
            <DO name="Ind13" type="SPS_WD"/>
            <DO name="Ind14" type="SPS_WD"/>
            <DO name="Ind15" type="SPS_WD"/>
            <DO name="Ind16" type="SPS_WD"/>
            <DO name="Ind17" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BL01_BC1_CONTROL_GGIO4" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
            <DO name="Ind7" type="SPS_WD"/>
            <DO name="Ind8" type="SPS_WD"/>
            <DO name="Ind9" type="SPS_WD"/>
            <DO name="Ind10" type="SPS_WD"/>
            <DO name="Ind11" type="SPS_WD"/>
            <DO name="Ind12" type="SPS_WD"/>
            <DO name="Ind13" type="SPS_WD"/>
            <DO name="Ind14" type="SPS_WD"/>
            <DO name="Ind15" type="SPS_WD"/>
            <DO name="Ind16" type="SPS_WD"/>
            <DO name="Ind17" type="SPS_WD"/>
            <DO name="Ind18" type="SPS_WD"/>
            <DO name="Ind19" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BT01_BC1_CONTROL_GGIO3" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
            <DO name="Ind7" type="SPS_WD"/>
            <DO name="Ind8" type="SPS_WD"/>
            <DO name="Ind9" type="SPS_WD"/>
            <DO name="Ind10" type="SPS_WD"/>
            <DO name="Ind11" type="SPS_WD"/>
            <DO name="Ind12" type="SPS_WD"/>
            <DO name="Ind13" type="SPS_WD"/>
            <DO name="Ind14" type="SPS_WD"/>
            <DO name="Ind15" type="SPS_WD"/>
            <DO name="Ind16" type="SPS_WD"/>
            <DO name="Ind17" type="SPS_WD"/>
            <DO name="Ind18" type="SPS_WD"/>
            <DO name="Ind19" type="SPS_WD"/>
            <DO name="Ind20" type="SPS_WD"/>
            <DO name="Ind21" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BT01_BC1_CONTROL_GGIO4" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
            <DO name="Ind7" type="SPS_WD"/>
            <DO name="Ind8" type="SPS_WD"/>
            <DO name="Ind9" type="SPS_WD"/>
            <DO name="Ind10" type="SPS_WD"/>
            <DO name="Ind11" type="SPS_WD"/>
            <DO name="Ind12" type="SPS_WD"/>
            <DO name="Ind13" type="SPS_WD"/>
            <DO name="Ind14" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BT01_BC1_CONTROL_GGIO5" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BT01_BC1_MEASUREMENT_powMMXU1" lnClass="MMXU">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="TotW" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="TotVAr" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="TotPF" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
        </LNodeType>
        <LNodeType id="BT01_BC1_MEASUREMENT_rmsMMXU1" lnClass="MMXU">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Hz" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="PPV" type="tcBT01_BC1MEASUREMENTrmsMMXU1PPVPACiS"/>
            <DO name="PhV" type="tcBT01_BC1MEASUREMENTrmsMMXU1APACiS"/>
            <DO name="A" type="tcBT01_BC1MEASUREMENTrmsMMXU1APACiS"/>
        </LNodeType>
        <LNodeType id="BT01_BC2_CONTROL_GGIO2" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="Ind1" type="SPS_WD"/>
            <DO name="Ind2" type="SPS_WD"/>
            <DO name="Ind3" type="SPS_WD"/>
            <DO name="Ind4" type="SPS_WD"/>
            <DO name="Ind5" type="SPS_WD"/>
            <DO name="Ind6" type="SPS_WD"/>
            <DO name="Ind7" type="SPS_WD"/>
            <DO name="Ind8" type="SPS_WD"/>
            <DO name="Ind9" type="SPS_WD"/>
            <DO name="Ind10" type="SPS_WD"/>
            <DO name="Ind11" type="SPS_WD"/>
            <DO name="Ind12" type="SPS_WD"/>
            <DO name="Ind13" type="SPS_WD"/>
            <DO name="Ind14" type="SPS_WD"/>
            <DO name="Ind15" type="SPS_WD"/>
            <DO name="Ind16" type="SPS_WD"/>
            <DO name="Ind17" type="SPS_WD"/>
            <DO name="Ind18" type="SPS_WD"/>
            <DO name="Ind19" type="SPS_WD"/>
            <DO name="Ind20" type="SPS_WD"/>
            <DO name="Ind21" type="SPS_WD"/>
            <DO name="Ind22" type="SPS_WD"/>
            <DO name="Ind23" type="SPS_WD"/>
            <DO name="Ind24" type="SPS_WD"/>
            <DO name="Ind25" type="SPS_WD"/>
            <DO name="Ind26" type="SPS_WD"/>
            <DO name="Ind27" type="SPS_WD"/>
            <DO name="Ind28" type="SPS_WD"/>
        </LNodeType>
        <LNodeType id="BT01_BC2_CONTROL_GGIO3" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="AnIn1" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn2" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
            <DO name="AnIn3" type="tcA301CONTROLGGIO4AnIn1PACiS"/>
        </LNodeType>
        <LNodeType id="BT01_BC2_CONTROL_GGIO4" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="IntIn1" type="INS_BASIC"/>
            <DO name="Ind1" type="tcA301CONTROLGGIO5Ind1PACiS"/>
            <DO name="Ind2" type="tcA301CONTROLGGIO5Ind1PACiS"/>
        </LNodeType>
        <LNodeType id="BT01_BC2_CONTROL_GGIO5" lnClass="GGIO">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="SPCSO1" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="SPCSO2" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="SPCSO3" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="SPCSO4" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="SPCSO5" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
            <DO name="SPCSO6" type="tcA301CONTROLGGIO7SPCSO1PACiS"/>
        </LNodeType>
        <LNodeType id="BT01_BC2_CONTROL_YLTC1" lnClass="YLTC">
            <DO name="Mod" type="tcModSTGenePACiS"/>
            <DO name="Beh" type="tcBehGenePACiS"/>
            <DO name="Health" type="tcHealthGenePACiS"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
            <DO name="TapChg" type="tcBT01_BC2CONTROLYLTC1TapChgPACiS"/>
        </LNodeType>
        <LNodeType desc="Control Interlocking"
            id="BT01_BP1_CILO_INTERLOCK" lnClass="CILO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="EnaOpn" type="SPS_WD"/>
            <DO name="EnaCls" type="SPS_WD"/>
        </LNodeType>
        <LNodeType desc="Generic Process I/O (w.r.t 96 Alarm Elements)"
            id="BT01_BP1_GGIO_ALM_96" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Alm1" type="SPS_D"/>
            <DO name="Alm2" type="SPS_D"/>
            <DO name="Alm3" type="SPS_D"/>
            <DO name="Alm4" type="SPS_D"/>
            <DO name="Alm5" type="SPS_D"/>
            <DO name="Alm6" type="SPS_D"/>
            <DO name="Alm7" type="SPS_D"/>
            <DO name="Alm8" type="SPS_D"/>
            <DO name="Alm9" type="SPS_D"/>
            <DO name="Alm10" type="SPS_D"/>
            <DO name="Alm11" type="SPS_D"/>
            <DO name="Alm12" type="SPS_D"/>
            <DO name="Alm13" type="SPS_D"/>
            <DO name="Alm14" type="SPS_D"/>
            <DO name="Alm15" type="SPS_D"/>
            <DO name="Alm16" type="SPS_D"/>
            <DO name="Alm17" type="SPS_D"/>
            <DO name="Alm18" type="SPS_D"/>
            <DO name="Alm19" type="SPS_D"/>
            <DO name="Alm20" type="SPS_D"/>
            <DO name="Alm21" type="SPS_D"/>
            <DO name="Alm22" type="SPS_D"/>
            <DO name="Alm23" type="SPS_D"/>
            <DO name="Alm24" type="SPS_D"/>
            <DO name="Alm25" type="SPS_D"/>
            <DO name="Alm26" type="SPS_D"/>
            <DO name="Alm27" type="SPS_D"/>
            <DO name="Alm28" type="SPS_D"/>
            <DO name="Alm29" type="SPS_D"/>
            <DO name="Alm30" type="SPS_D"/>
            <DO name="Alm31" type="SPS_D"/>
            <DO name="Alm32" type="SPS_D"/>
            <DO name="Alm33" type="SPS_D"/>
            <DO name="Alm34" type="SPS_D"/>
            <DO name="Alm35" type="SPS_D"/>
            <DO name="Alm36" type="SPS_D"/>
            <DO name="Alm37" type="SPS_D"/>
            <DO name="Alm38" type="SPS_D"/>
            <DO name="Alm39" type="SPS_D"/>
            <DO name="Alm40" type="SPS_D"/>
            <DO name="Alm41" type="SPS_D"/>
            <DO name="Alm42" type="SPS_D"/>
            <DO name="Alm43" type="SPS_D"/>
            <DO name="Alm44" type="SPS_D"/>
            <DO name="Alm45" type="SPS_D"/>
            <DO name="Alm46" type="SPS_D"/>
            <DO name="Alm47" type="SPS_D"/>
            <DO name="Alm48" type="SPS_D"/>
            <DO name="Alm49" type="SPS_D"/>
            <DO name="Alm50" type="SPS_D"/>
            <DO name="Alm51" type="SPS_D"/>
            <DO name="Alm52" type="SPS_D"/>
            <DO name="Alm53" type="SPS_D"/>
            <DO name="Alm54" type="SPS_D"/>
            <DO name="Alm55" type="SPS_D"/>
            <DO name="Alm56" type="SPS_D"/>
            <DO name="Alm57" type="SPS_D"/>
            <DO name="Alm58" type="SPS_D"/>
            <DO name="Alm59" type="SPS_D"/>
            <DO name="Alm60" type="SPS_D"/>
            <DO name="Alm61" type="SPS_D"/>
            <DO name="Alm62" type="SPS_D"/>
            <DO name="Alm63" type="SPS_D"/>
            <DO name="Alm64" type="SPS_D"/>
            <DO name="Alm65" type="SPS_D"/>
            <DO name="Alm66" type="SPS_D"/>
            <DO name="Alm67" type="SPS_D"/>
            <DO name="Alm68" type="SPS_D"/>
            <DO name="Alm69" type="SPS_D"/>
            <DO name="Alm70" type="SPS_D"/>
            <DO name="Alm71" type="SPS_D"/>
            <DO name="Alm72" type="SPS_D"/>
            <DO name="Alm73" type="SPS_D"/>
            <DO name="Alm74" type="SPS_D"/>
            <DO name="Alm75" type="SPS_D"/>
            <DO name="Alm76" type="SPS_D"/>
            <DO name="Alm77" type="SPS_D"/>
            <DO name="Alm78" type="SPS_D"/>
            <DO name="Alm79" type="SPS_D"/>
            <DO name="Alm80" type="SPS_D"/>
            <DO name="Alm81" type="SPS_D"/>
            <DO name="Alm82" type="SPS_D"/>
            <DO name="Alm83" type="SPS_D"/>
            <DO name="Alm84" type="SPS_D"/>
            <DO name="Alm85" type="SPS_D"/>
            <DO name="Alm86" type="SPS_D"/>
            <DO name="Alm87" type="SPS_D"/>
            <DO name="Alm88" type="SPS_D"/>
            <DO name="Alm89" type="SPS_D"/>
            <DO name="Alm90" type="SPS_D"/>
            <DO name="Alm91" type="SPS_D"/>
            <DO name="Alm92" type="SPS_D"/>
            <DO name="Alm93" type="SPS_D"/>
            <DO name="Alm94" type="SPS_D"/>
            <DO name="Alm95" type="SPS_D"/>
            <DO name="Alm96" type="SPS_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic process I/O (w.r.t 128 Indication Elements)"
            id="BT01_BP1_GGIO_IND_128" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
            <DO name="Ind11" type="SPS_D"/>
            <DO name="Ind12" type="SPS_D"/>
            <DO name="Ind13" type="SPS_D"/>
            <DO name="Ind14" type="SPS_D"/>
            <DO name="Ind15" type="SPS_D"/>
            <DO name="Ind16" type="SPS_D"/>
            <DO name="Ind17" type="SPS_D"/>
            <DO name="Ind18" type="SPS_D"/>
            <DO name="Ind19" type="SPS_D"/>
            <DO name="Ind20" type="SPS_D"/>
            <DO name="Ind21" type="SPS_D"/>
            <DO name="Ind22" type="SPS_D"/>
            <DO name="Ind23" type="SPS_D"/>
            <DO name="Ind24" type="SPS_D"/>
            <DO name="Ind25" type="SPS_D"/>
            <DO name="Ind26" type="SPS_D"/>
            <DO name="Ind27" type="SPS_D"/>
            <DO name="Ind28" type="SPS_D"/>
            <DO name="Ind29" type="SPS_D"/>
            <DO name="Ind30" type="SPS_D"/>
            <DO name="Ind31" type="SPS_D"/>
            <DO name="Ind32" type="SPS_D"/>
            <DO name="Ind33" type="SPS_D"/>
            <DO name="Ind34" type="SPS_D"/>
            <DO name="Ind35" type="SPS_D"/>
            <DO name="Ind36" type="SPS_D"/>
            <DO name="Ind37" type="SPS_D"/>
            <DO name="Ind38" type="SPS_D"/>
            <DO name="Ind39" type="SPS_D"/>
            <DO name="Ind40" type="SPS_D"/>
            <DO name="Ind41" type="SPS_D"/>
            <DO name="Ind42" type="SPS_D"/>
            <DO name="Ind43" type="SPS_D"/>
            <DO name="Ind44" type="SPS_D"/>
            <DO name="Ind45" type="SPS_D"/>
            <DO name="Ind46" type="SPS_D"/>
            <DO name="Ind47" type="SPS_D"/>
            <DO name="Ind48" type="SPS_D"/>
            <DO name="Ind49" type="SPS_D"/>
            <DO name="Ind50" type="SPS_D"/>
            <DO name="Ind51" type="SPS_D"/>
            <DO name="Ind52" type="SPS_D"/>
            <DO name="Ind53" type="SPS_D"/>
            <DO name="Ind54" type="SPS_D"/>
            <DO name="Ind55" type="SPS_D"/>
            <DO name="Ind56" type="SPS_D"/>
            <DO name="Ind57" type="SPS_D"/>
            <DO name="Ind58" type="SPS_D"/>
            <DO name="Ind59" type="SPS_D"/>
            <DO name="Ind60" type="SPS_D"/>
            <DO name="Ind61" type="SPS_D"/>
            <DO name="Ind62" type="SPS_D"/>
            <DO name="Ind63" type="SPS_D"/>
            <DO name="Ind64" type="SPS_D"/>
            <DO name="Ind65" type="SPS_D"/>
            <DO name="Ind66" type="SPS_D"/>
            <DO name="Ind67" type="SPS_D"/>
            <DO name="Ind68" type="SPS_D"/>
            <DO name="Ind69" type="SPS_D"/>
            <DO name="Ind70" type="SPS_D"/>
            <DO name="Ind71" type="SPS_D"/>
            <DO name="Ind72" type="SPS_D"/>
            <DO name="Ind73" type="SPS_D"/>
            <DO name="Ind74" type="SPS_D"/>
            <DO name="Ind75" type="SPS_D"/>
            <DO name="Ind76" type="SPS_D"/>
            <DO name="Ind77" type="SPS_D"/>
            <DO name="Ind78" type="SPS_D"/>
            <DO name="Ind79" type="SPS_D"/>
            <DO name="Ind80" type="SPS_D"/>
            <DO name="Ind81" type="SPS_D"/>
            <DO name="Ind82" type="SPS_D"/>
            <DO name="Ind83" type="SPS_D"/>
            <DO name="Ind84" type="SPS_D"/>
            <DO name="Ind85" type="SPS_D"/>
            <DO name="Ind86" type="SPS_D"/>
            <DO name="Ind87" type="SPS_D"/>
            <DO name="Ind88" type="SPS_D"/>
            <DO name="Ind89" type="SPS_D"/>
            <DO name="Ind90" type="SPS_D"/>
            <DO name="Ind91" type="SPS_D"/>
            <DO name="Ind92" type="SPS_D"/>
            <DO name="Ind93" type="SPS_D"/>
            <DO name="Ind94" type="SPS_D"/>
            <DO name="Ind95" type="SPS_D"/>
            <DO name="Ind96" type="SPS_D"/>
            <DO name="Ind97" type="SPS_D"/>
            <DO name="Ind98" type="SPS_D"/>
            <DO name="Ind99" type="SPS_D"/>
            <DO name="Ind100" type="SPS_D"/>
            <DO name="Ind101" type="SPS_D"/>
            <DO name="Ind102" type="SPS_D"/>
            <DO name="Ind103" type="SPS_D"/>
            <DO name="Ind104" type="SPS_D"/>
            <DO name="Ind105" type="SPS_D"/>
            <DO name="Ind106" type="SPS_D"/>
            <DO name="Ind107" type="SPS_D"/>
            <DO name="Ind108" type="SPS_D"/>
            <DO name="Ind109" type="SPS_D"/>
            <DO name="Ind110" type="SPS_D"/>
            <DO name="Ind111" type="SPS_D"/>
            <DO name="Ind112" type="SPS_D"/>
            <DO name="Ind113" type="SPS_D"/>
            <DO name="Ind114" type="SPS_D"/>
            <DO name="Ind115" type="SPS_D"/>
            <DO name="Ind116" type="SPS_D"/>
            <DO name="Ind117" type="SPS_D"/>
            <DO name="Ind118" type="SPS_D"/>
            <DO name="Ind119" type="SPS_D"/>
            <DO name="Ind120" type="SPS_D"/>
            <DO name="Ind121" type="SPS_D"/>
            <DO name="Ind122" type="SPS_D"/>
            <DO name="Ind123" type="SPS_D"/>
            <DO name="Ind124" type="SPS_D"/>
            <DO name="Ind125" type="SPS_D"/>
            <DO name="Ind126" type="SPS_D"/>
            <DO name="Ind127" type="SPS_D"/>
            <DO name="Ind128" type="SPS_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic Process I/O (w.r.t 15 Indication Elements)"
            id="BT01_BP1_GGIO_IND_15" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
            <DO name="Ind11" type="SPS_D"/>
            <DO name="Ind12" type="SPS_D"/>
            <DO name="Ind13" type="SPS_D"/>
            <DO name="Ind14" type="SPS_D"/>
            <DO name="Ind15" type="SPS_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic Process I/O (w.r.t 16 Indication Elements)"
            id="BT01_BP1_GGIO_IND_16" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
            <DO name="Ind11" type="SPS_D"/>
            <DO name="Ind12" type="SPS_D"/>
            <DO name="Ind13" type="SPS_D"/>
            <DO name="Ind14" type="SPS_D"/>
            <DO name="Ind15" type="SPS_D"/>
            <DO name="Ind16" type="SPS_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic Process I/O (w.r.t 32 Indication Elements)"
            id="BT01_BP1_GGIO_IND_32" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
            <DO name="Ind11" type="SPS_D"/>
            <DO name="Ind12" type="SPS_D"/>
            <DO name="Ind13" type="SPS_D"/>
            <DO name="Ind14" type="SPS_D"/>
            <DO name="Ind15" type="SPS_D"/>
            <DO name="Ind16" type="SPS_D"/>
            <DO name="Ind17" type="SPS_D"/>
            <DO name="Ind18" type="SPS_D"/>
            <DO name="Ind19" type="SPS_D"/>
            <DO name="Ind20" type="SPS_D"/>
            <DO name="Ind21" type="SPS_D"/>
            <DO name="Ind22" type="SPS_D"/>
            <DO name="Ind23" type="SPS_D"/>
            <DO name="Ind24" type="SPS_D"/>
            <DO name="Ind25" type="SPS_D"/>
            <DO name="Ind26" type="SPS_D"/>
            <DO name="Ind27" type="SPS_D"/>
            <DO name="Ind28" type="SPS_D"/>
            <DO name="Ind29" type="SPS_D"/>
            <DO name="Ind30" type="SPS_D"/>
            <DO name="Ind31" type="SPS_D"/>
            <DO name="Ind32" type="SPS_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic process I/O (w.r.t 32 Indications Ctrl i/p)"
            id="BT01_BP1_GGIO_IND_32_CTRL" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="SPCSO1" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO2" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO3" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO4" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO5" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO6" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO7" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO8" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO9" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO10" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO11" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO12" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO13" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO14" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO15" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO16" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO17" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO18" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO19" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO20" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO21" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO22" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO23" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO24" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO25" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO26" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO27" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO28" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO29" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO30" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO31" type="SPC_CONTROL_NS"/>
            <DO name="SPCSO32" type="SPC_CONTROL_NS"/>
        </LNodeType>
        <LNodeType
            desc="Generic Process I/O (w.r.t 64 Indication Elements)"
            id="BT01_BP1_GGIO_IND_64" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
            <DO name="Ind11" type="SPS_D"/>
            <DO name="Ind12" type="SPS_D"/>
            <DO name="Ind13" type="SPS_D"/>
            <DO name="Ind14" type="SPS_D"/>
            <DO name="Ind15" type="SPS_D"/>
            <DO name="Ind16" type="SPS_D"/>
            <DO name="Ind17" type="SPS_D"/>
            <DO name="Ind18" type="SPS_D"/>
            <DO name="Ind19" type="SPS_D"/>
            <DO name="Ind20" type="SPS_D"/>
            <DO name="Ind21" type="SPS_D"/>
            <DO name="Ind22" type="SPS_D"/>
            <DO name="Ind23" type="SPS_D"/>
            <DO name="Ind24" type="SPS_D"/>
            <DO name="Ind25" type="SPS_D"/>
            <DO name="Ind26" type="SPS_D"/>
            <DO name="Ind27" type="SPS_D"/>
            <DO name="Ind28" type="SPS_D"/>
            <DO name="Ind29" type="SPS_D"/>
            <DO name="Ind30" type="SPS_D"/>
            <DO name="Ind31" type="SPS_D"/>
            <DO name="Ind32" type="SPS_D"/>
            <DO name="Ind33" type="SPS_D"/>
            <DO name="Ind34" type="SPS_D"/>
            <DO name="Ind35" type="SPS_D"/>
            <DO name="Ind36" type="SPS_D"/>
            <DO name="Ind37" type="SPS_D"/>
            <DO name="Ind38" type="SPS_D"/>
            <DO name="Ind39" type="SPS_D"/>
            <DO name="Ind40" type="SPS_D"/>
            <DO name="Ind41" type="SPS_D"/>
            <DO name="Ind42" type="SPS_D"/>
            <DO name="Ind43" type="SPS_D"/>
            <DO name="Ind44" type="SPS_D"/>
            <DO name="Ind45" type="SPS_D"/>
            <DO name="Ind46" type="SPS_D"/>
            <DO name="Ind47" type="SPS_D"/>
            <DO name="Ind48" type="SPS_D"/>
            <DO name="Ind49" type="SPS_D"/>
            <DO name="Ind50" type="SPS_D"/>
            <DO name="Ind51" type="SPS_D"/>
            <DO name="Ind52" type="SPS_D"/>
            <DO name="Ind53" type="SPS_D"/>
            <DO name="Ind54" type="SPS_D"/>
            <DO name="Ind55" type="SPS_D"/>
            <DO name="Ind56" type="SPS_D"/>
            <DO name="Ind57" type="SPS_D"/>
            <DO name="Ind58" type="SPS_D"/>
            <DO name="Ind59" type="SPS_D"/>
            <DO name="Ind60" type="SPS_D"/>
            <DO name="Ind61" type="SPS_D"/>
            <DO name="Ind62" type="SPS_D"/>
            <DO name="Ind63" type="SPS_D"/>
            <DO name="Ind64" type="SPS_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic Process I/O (w.r.t 8 Indication Elements)"
            id="BT01_BP1_GGIO_IND_8" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
        </LNodeType>
        <LNodeType desc="Control Domain Logical Node 0 (AR Only)"
            id="BT01_BP1_LLN0_CONTROL_AR" lnClass="LLN0">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
            <DO name="ArcMod" type="INC_MOD_D_NS"/>
            <DO name="ArcBeh" type="INS_BEH_D_PRIV"/>
        </LNodeType>
        <LNodeType desc="Protection Domain Logical Node 0"
            id="BT01_BP1_LLN0_PROT" lnClass="LLN0">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
            <DO name="OcpMod" type="INC_CTRL_PRV_NS"/>
            <DO name="OcpBeh" type="INS_BEH_D_PRIV"/>
            <DO name="NgcMod" type="INC_CTRL_PRV_NS"/>
            <DO name="NgcBeh" type="INS_BEH_D_PRIV"/>
            <DO name="EfmMod" type="INC_CTRL_PRV_NS"/>
            <DO name="EfmBeh" type="INS_BEH_D_PRIV"/>
            <DO name="EfdMod" type="INC_CTRL_PRV_NS"/>
            <DO name="EfdBeh" type="INS_BEH_D_PRIV"/>
            <DO name="SenMod" type="INC_CTRL_PRV_NS"/>
            <DO name="SenBeh" type="INS_BEH_D_PRIV"/>
            <DO name="VtpMod" type="INC_CTRL_PRV_NS"/>
            <DO name="VtpBeh" type="INS_BEH_D_PRIV"/>
            <DO name="NvdMod" type="INC_CTRL_PRV_NS"/>
            <DO name="NvdBeh" type="INS_BEH_D_PRIV"/>
            <DO name="NgvMod" type="INC_CTRL_PRV_NS"/>
            <DO name="NgvBeh" type="INS_BEH_D_PRIV"/>
            <DO name="FrqMod" type="INC_CTRL_PRV_NS"/>
            <DO name="FrqBeh" type="INS_BEH_D_PRIV"/>
            <DO name="ThmMod" type="INC_CTRL_PRV_NS"/>
            <DO name="ThmBeh" type="INS_BEH_D_PRIV"/>
            <DO name="CbfMod" type="INC_CTRL_PRV_NS"/>
            <DO name="CbfBeh" type="INS_BEH_D_PRIV"/>
        </LNodeType>
        <LNodeType desc="General Logical Node 0"
            id="BT01_BP1_LLN0_STANDARD" lnClass="LLN0">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
        </LNodeType>
        <LNodeType desc="System Logical Node 0"
            id="BT01_BP1_LLN0_SYSTEM" lnClass="LLN0">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
            <DO name="LEDRs" type="SPC_CONTROL_NS"/>
            <DO name="OrdRun" type="SPS_WD_NS"/>
            <DO name="SyncSt" type="SPS_WD_NS"/>
        </LNodeType>
        <LNodeType desc="Px40 Physical Device Information"
            id="BT01_BP1_LPHD_STANDARD" lnClass="LPHD">
            <DO name="PhyNam" type="DPL_STANDARD"/>
            <DO name="PhyHealth" type="INS_HEALTH"/>
            <DO name="Proxy" type="SPS_D"/>
            <DO name="PwrUp" type="SPS_D"/>
        </LNodeType>
        <LNodeType desc="Metering" id="BT01_BP1_MMTR_PRIV" lnClass="MMTR">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="TotWh" type="BCR_PRIV"/>
            <DO name="TotVArh" type="BCR_PRIV"/>
            <DO name="SupWh" type="BCR_PRIV"/>
            <DO name="SupVArh" type="BCR_PRIV"/>
            <DO name="DmdWh" type="BCR_PRIV"/>
            <DO name="DmdVArh" type="BCR_PRIV"/>
            <DO name="MTRRs" type="SPC_CTRL_PRV_NS"/>
        </LNodeType>
        <LNodeType
            desc="Standard measurements (w.r.t Fourier Values - P145)"
            id="BT01_BP1_MMXU_FOURIER_P145" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="TotW" type="MV_FLOAT"/>
            <DO name="TotVAr" type="MV_FLOAT"/>
            <DO name="TotVA" type="MV_FLOAT"/>
            <DO name="TotPF" type="MV_FLOAT"/>
            <DO name="Hz" type="MV_FLOAT"/>
            <DO name="PPV" type="DEL_SEG_ANG"/>
            <DO name="PhV" type="WYE_SEG_RES_D"/>
            <DO name="A1" type="WYE_SEG_RES_D"/>
            <DO name="A2" type="WYE_RES_ANG_D"/>
            <DO name="A3" type="WYE_RES_ANG_D"/>
            <DO name="W" type="WYE_SEG"/>
            <DO name="VAr" type="WYE_SEG"/>
            <DO name="VA" type="WYE_SEG"/>
            <DO name="PF" type="WYE_SEG"/>
        </LNodeType>
        <LNodeType
            desc="Standard measurements (w.r.t RMS Values - P145)"
            id="BT01_BP1_MMXU_RMS_P145" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="PhV" type="WYE_SEG_D"/>
            <DO name="A" type="WYE_SEG_D"/>
        </LNodeType>
        <LNodeType desc="Sequence and imbalance (w.r.t Pos, Neq, Zero)"
            id="BT01_BP1_MSQI_ALL" lnClass="MSQI">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="SeqA" type="SEQ_MAG_ANG"/>
            <DO name="SeqV" type="SEQ_MAG_ANG"/>
            <DO name="ImbNgA" type="MV_FLOAT"/>
        </LNodeType>
        <LNodeType
            desc="Metering Statistics (w.r.t Current, Real + Reactive Power - Average + Max values)"
            id="BT01_BP1_MSTA_I_W_VAR" lnClass="MSTA">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="AvAmps1" type="MV_FLOAT_D"/>
            <DO name="AvAmps2" type="MV_FLOAT_D"/>
            <DO name="AvAmps3" type="MV_FLOAT_D"/>
            <DO name="AvAmps4" type="MV_FLOAT_D"/>
            <DO name="AvAmps5" type="MV_FLOAT_D"/>
            <DO name="AvAmps6" type="MV_FLOAT_D"/>
            <DO name="MaxAmps1" type="MV_FLOAT_D"/>
            <DO name="MaxAmps2" type="MV_FLOAT_D"/>
            <DO name="MaxAmps3" type="MV_FLOAT_D"/>
            <DO name="AvW1" type="MV_FLOAT_D"/>
            <DO name="AvW2" type="MV_FLOAT_D"/>
            <DO name="MaxW" type="MV_FLOAT_D"/>
            <DO name="AvVAr1" type="MV_FLOAT_D"/>
            <DO name="AvVAr2" type="MV_FLOAT_D"/>
            <DO name="MaxVAr" type="MV_FLOAT_D"/>
        </LNodeType>
        <LNodeType desc="Differential (w.r.t Neutral)"
            id="BT01_BP1_PDIF_NEU" lnClass="PDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Op" type="ACT_NEU"/>
            <DO name="DifAClc" type="WYE_INET"/>
            <DO name="RstA" type="WYE_INET"/>
        </LNodeType>
        <LNodeType
            desc="Rate of change of frequency (w.r.t No Phase Segregation)"
            id="BT01_BP1_PFRC_NO_SEG" lnClass="PFRC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Timed Overcurrent (w.r.t Neutral)"
            id="BT01_BP1_PTOC_NEU" lnClass="PTOC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NEU"/>
            <DO name="Op" type="ACT_NEU"/>
        </LNodeType>
        <LNodeType desc="Timed Overcurrent (w.r.t No Phase Segregation)"
            id="BT01_BP1_PTOC_NO_SEG" lnClass="PTOC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Timed Overcurrent (w.r.t Phase Segregation)"
            id="BT01_BP1_PTOC_SEG" lnClass="PTOC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_SEG"/>
            <DO name="Op" type="ACT_SEG"/>
        </LNodeType>
        <LNodeType desc="Over frequency (w.r.t No Phase Segregation)"
            id="BT01_BP1_PTOF_NO_SEG" lnClass="PTOF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Overvoltage (w.r.t Neutral)"
            id="BT01_BP1_PTOV_NEU" lnClass="PTOV">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NEU"/>
            <DO name="Op" type="ACT_NEU"/>
        </LNodeType>
        <LNodeType desc="Overvoltage (w.r.t Phase Segregation)"
            id="BT01_BP1_PTOV_NO_SEG" lnClass="PTOV">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Overvoltage (w.r.t Phase Segregation)"
            id="BT01_BP1_PTOV_SEG" lnClass="PTOV">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_SEG"/>
            <DO name="Op" type="ACT_SEG"/>
        </LNodeType>
        <LNodeType
            desc="Protection trip conditioning (w.r.t No Phase Segregation)"
            id="BT01_BP1_PTRC_NO_SEG" lnClass="PTRC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Tr" type="ACT_NO_SEG"/>
            <DO name="Str" type="ACD_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Thermal overload (w.r.t No Phase Segregation)"
            id="BT01_BP1_PTTR_NO_SEG" lnClass="PTTR">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Amp" type="MV_FLOAT"/>
            <DO name="TmpRl" type="MV_FLOAT"/>
            <DO name="Op" type="ACT_NO_SEG"/>
            <DO name="AlmThm" type="ACT_NO_SEG"/>
            <DO name="MTRRs" type="SPC_CTRL_PRV_NS"/>
        </LNodeType>
        <LNodeType desc="Under frequency (w.r.t No Phase Segregation)"
            id="BT01_BP1_PTUF_NO_SEG" lnClass="PTUF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Undervoltage (w.r.t Phase Segregation)"
            id="BT01_BP1_PTUV_SEG" lnClass="PTUV">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_SEG"/>
            <DO name="Op" type="ACT_SEG"/>
        </LNodeType>
        <LNodeType desc="Breaker Failure (w.r.t External Tripping)"
            id="BT01_BP1_RBRF_EXTTRIP" lnClass="RBRF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="OpEx" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType
            desc="Disturbance Recorder function (w.r.t Mandatory Attributes only)"
            id="BT01_BP1_RDRE_BASIC" lnClass="RDRE">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="RcdMade" type="SPS_WD"/>
            <DO name="FltNum" type="INS_BASIC"/>
        </LNodeType>
        <LNodeType
            desc="Fault Locator (w.r.t Mandatory Attributes only)"
            id="BT01_BP1_RFLO_BASIC" lnClass="RFLO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="FltZ" type="CMV_MAG_FLOAT"/>
            <DO name="FltDiskm" type="MV_FLOAT"/>
        </LNodeType>
        <LNodeType desc="Autoreclosing (w.r.t No Phase Segregation)"
            id="BT01_BP1_RREC_NO_SEG" lnClass="RREC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Op" type="ACT_NO_SEG"/>
            <DO name="AutoRecSt" type="INS_AR_STATE"/>
        </LNodeType>
        <LNodeType
            desc="Circuit Breaker (w.r.t Mandatory Attributes Only)"
            id="BT01_BP1_XCBR_BASIC" lnClass="XCBR">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Loc" type="SPS_WD"/>
            <DO name="EEHealth" type="INS_HEALTH"/>
            <DO name="OpCnt" type="INS_BASIC"/>
            <DO name="Pos" type="DPC_CTRL_PRV_NS"/>
            <DO name="BlkOpn" type="SPC_STATUS"/>
            <DO name="BlkCls" type="SPC_STATUS"/>
            <DO name="Lock" type="SPC_CTRL_PRV_NS"/>
            <DO name="CBOpCap" type="INS_CBCAP"/>
        </LNodeType>
        <LNodeType
            desc="Generic process I/O (w.r.t 32 Indications Ctrl i/p)"
            id="BT01_MP1_GGIO_IND_32_CTRL" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="SPCSO1" type="SPC_CONTROL"/>
            <DO name="SPCSO2" type="SPC_CONTROL"/>
            <DO name="SPCSO3" type="SPC_CONTROL"/>
            <DO name="SPCSO4" type="SPC_CONTROL"/>
            <DO name="SPCSO5" type="SPC_CONTROL"/>
            <DO name="SPCSO6" type="SPC_CONTROL"/>
            <DO name="SPCSO7" type="SPC_CONTROL"/>
            <DO name="SPCSO8" type="SPC_CONTROL"/>
            <DO name="SPCSO9" type="SPC_CONTROL"/>
            <DO name="SPCSO10" type="SPC_CONTROL"/>
            <DO name="SPCSO11" type="SPC_CONTROL"/>
            <DO name="SPCSO12" type="SPC_CONTROL"/>
            <DO name="SPCSO13" type="SPC_CONTROL"/>
            <DO name="SPCSO14" type="SPC_CONTROL"/>
            <DO name="SPCSO15" type="SPC_CONTROL"/>
            <DO name="SPCSO16" type="SPC_CONTROL"/>
            <DO name="SPCSO17" type="SPC_CONTROL"/>
            <DO name="SPCSO18" type="SPC_CONTROL"/>
            <DO name="SPCSO19" type="SPC_CONTROL"/>
            <DO name="SPCSO20" type="SPC_CONTROL"/>
            <DO name="SPCSO21" type="SPC_CONTROL"/>
            <DO name="SPCSO22" type="SPC_CONTROL"/>
            <DO name="SPCSO23" type="SPC_CONTROL"/>
            <DO name="SPCSO24" type="SPC_CONTROL"/>
            <DO name="SPCSO25" type="SPC_CONTROL"/>
            <DO name="SPCSO26" type="SPC_CONTROL"/>
            <DO name="SPCSO27" type="SPC_CONTROL"/>
            <DO name="SPCSO28" type="SPC_CONTROL"/>
            <DO name="SPCSO29" type="SPC_CONTROL"/>
            <DO name="SPCSO30" type="SPC_CONTROL"/>
            <DO name="SPCSO31" type="SPC_CONTROL"/>
            <DO name="SPCSO32" type="SPC_CONTROL"/>
        </LNodeType>
        <LNodeType desc="Logical Node 0" id="BT01_MP1_LLN0_SYSTEM" lnClass="LLN0">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
            <DO name="LEDRs" type="SPC_CONTROL"/>
            <DO name="OrdRun" type="SPS_WD_NS"/>
            <DO name="SyncSt" type="SPS_WD_NS"/>
        </LNodeType>
        <LNodeType desc="Differential (w.r.t Neutral)"
            id="BT01_MP1_PDIF_NEU" lnClass="PDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Thermal overload (w.r.t No Phase Segregation)"
            id="BT01_MP1_PTTR_NO_SEG" lnClass="PTTR">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Op" type="ACT_NO_SEG"/>
            <DO name="MTRRs" type="SPC_CTRL_PRIV"/>
        </LNodeType>
        <LNodeType desc="Generic process I/O w.r.t. 10 analogue inputs"
            id="GGIO_ANAL_10" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="AnIn1" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn2" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn3" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn4" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn5" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn6" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn7" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn8" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn9" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn10" type="BT01_MP1_MV_FLOAT_D"/>
        </LNodeType>
        <LNodeType desc="Generic process I/O" id="GGIO_ANAL_4" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="AnIn1" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn2" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn3" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="AnIn4" type="BT01_MP1_MV_FLOAT_D"/>
        </LNodeType>
        <LNodeType
            desc="Generic Process I/O (w.r.t 10 Indication Elements)"
            id="GGIO_IND_10" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
        </LNodeType>
        <LNodeType desc="Generic process I/O" id="GGIO_IND_12" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
            <DO name="Ind5" type="SPS_D"/>
            <DO name="Ind6" type="SPS_D"/>
            <DO name="Ind7" type="SPS_D"/>
            <DO name="Ind8" type="SPS_D"/>
            <DO name="Ind9" type="SPS_D"/>
            <DO name="Ind10" type="SPS_D"/>
            <DO name="Ind11" type="SPS_D"/>
            <DO name="Ind12" type="SPS_D"/>
        </LNodeType>
        <LNodeType desc="Generic process I/O" id="GGIO_IND_4" lnClass="GGIO">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Ind1" type="SPS_D"/>
            <DO name="Ind2" type="SPS_D"/>
            <DO name="Ind3" type="SPS_D"/>
            <DO name="Ind4" type="SPS_D"/>
        </LNodeType>
        <LNodeType desc="Logical Node 0" id="LLN0_P642" lnClass="LLN0">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LLN0"/>
            <DO name="CbfMod" type="INC_MOD_D_PRIV"/>
            <DO name="CbfBeh" type="INS_BEH_D_PRIV"/>
            <DO name="CliMod" type="INC_MOD_D_PRIV"/>
            <DO name="CliBeh" type="INS_BEH_D_PRIV"/>
            <DO name="DifMod" type="INC_MOD_D_PRIV"/>
            <DO name="DifBeh" type="INS_BEH_D_PRIV"/>
            <DO name="EfmMod" type="INC_MOD_D_PRIV"/>
            <DO name="EfmBeh" type="INS_BEH_D_PRIV"/>
            <DO name="FrqMod" type="INC_MOD_D_PRIV"/>
            <DO name="FrqBeh" type="INS_BEH_D_PRIV"/>
            <DO name="NpsMod" type="INC_MOD_D_PRIV"/>
            <DO name="NpsBeh" type="INS_BEH_D_PRIV"/>
            <DO name="OcpMod" type="INC_MOD_D_PRIV"/>
            <DO name="OcpBeh" type="INS_BEH_D_PRIV"/>
            <DO name="RefMod" type="INC_MOD_D_PRIV"/>
            <DO name="RefBeh" type="INS_BEH_D_PRIV"/>
            <DO name="RtdMod" type="INC_MOD_D_PRIV"/>
            <DO name="RtdBeh" type="INS_BEH_D_PRIV"/>
            <DO name="ThmMod" type="INC_MOD_D_PRIV"/>
            <DO name="ThmBeh" type="INS_BEH_D_PRIV"/>
            <DO name="VhzMod" type="INC_MOD_D_PRIV"/>
            <DO name="VhzBeh" type="INS_BEH_D_PRIV"/>
            <DO name="VtpMod" type="INC_MOD_D_PRIV"/>
            <DO name="VtpBeh" type="INS_BEH_D_PRIV"/>
        </LNodeType>
        <LNodeType desc="Differential measurements" id="MDIF_LZD" lnClass="MDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="IDiff" type="MV_FLOAT_NS"/>
            <DO name="IBias" type="MV_FLOAT_NS"/>
        </LNodeType>
        <LNodeType desc="Differential measurements" id="MDIF_XFR_1" lnClass="MDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="IDiff" type="WYE_SEG_NS"/>
            <DO name="IBias" type="WYE_SEG_NS"/>
        </LNodeType>
        <LNodeType desc="Differential measurements" id="MDIF_XFR_2_3" lnClass="MDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="IDiff" type="WYE_SEG_NS"/>
        </LNodeType>
        <LNodeType desc="Metering" id="MMTR_LOL" lnClass="MMTR">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="FAALres" type="MV_FLOAT_NS"/>
            <DO name="LOLLres" type="MV_FLOAT_NS"/>
            <DO name="LOLSts" type="MV_FLOAT_NS"/>
            <DO name="LOLRate" type="MV_FLOAT_NS"/>
        </LNodeType>
        <LNodeType desc="Standard measurements" id="MMXU_FOURIER_P642" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Hz" type="BT01_MP1_MV_FLOAT_D"/>
            <DO name="PPV" type="BT01_MP1_DEL_SEG_ANG"/>
            <DO name="V1" type="MV_FLOAT_NS"/>
            <DO name="V2" type="MV_FLOAT_NS"/>
            <DO name="Vx" type="WYE_RES_ANG_D_NS"/>
        </LNodeType>
        <LNodeType desc="Fourier winding measurements"
            id="MMXU_FOURIER_WINDING" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="A" type="WYE_SEG_ANG"/>
            <DO name="IN" type="WYE_RES_ANG_D_NS"/>
            <DO name="INd" type="WYE_RES_ANG_D_NS"/>
        </LNodeType>
        <LNodeType desc="Standard measurements" id="MMXU_HZD" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="IN" type="WYE_RES_ANG_D_NS"/>
        </LNodeType>
        <LNodeType desc="Loss-of-Life (Transformer) measurements"
            id="MMXU_LOL" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="FAA" type="MV_FLOAT_NS"/>
            <DO name="LOL" type="MV_FLOAT_NS"/>
        </LNodeType>
        <LNodeType desc="Standard measurements" id="MMXU_MSI" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="A" type="WYE_SEG_ANG"/>
            <DO name="I0" type="MV_FLOAT_NS"/>
            <DO name="I1" type="MV_FLOAT_NS"/>
            <DO name="I2" type="MV_FLOAT_NS"/>
        </LNodeType>
        <LNodeType desc="RMSmeasurements" id="MMXU_RMS" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="A" type="BT01_MP1_WYE_SEG"/>
        </LNodeType>
        <LNodeType desc="Thermal measurements" id="MMXU_THM" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="HotT" type="MV_FLOAT_NS"/>
            <DO name="TopT" type="MV_FLOAT_NS"/>
            <DO name="AmbT" type="MV_FLOAT_NS"/>
            <DO name="TopPreLft" type="MV_FLOAT_NS"/>
        </LNodeType>
        <LNodeType desc="Volts per Herz measurements" id="MMXU_VHZ" lnClass="MMXU">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="VHz" type="MV_FLOAT_NS"/>
            <DO name="VHzt" type="MV_FLOAT_NS"/>
            <DO name="VHzThrm" type="MV_FLOAT_NS"/>
        </LNodeType>
        <LNodeType id="NRR_CILO" lnClass="CILO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Enable Open " ext:eOption="M " name="EnaOpn" type="CN_SPS"/>
            <DO desc="Enable Close " ext:eOption="M " name="EnaCls" type="CN_SPS"/>
            <DO desc="Enable Operation" ext:eOption="E" name="EnaOp" type="CN_SPS_EX"/>
        </LNodeType>
        <LNodeType id="NRR_CSWI" lnClass="CSWI">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Local operation" ext:eOption="O" name="Loc" type="CN_SPS"/>
            <DO desc="Switch, general" ext:eOption="M" name="Pos" type="CN_DPC"/>
            <DO desc="GOOSE Open" ext:eOption="O" name="OpOpn" type="CN_ACT"/>
            <DO desc="GOOSE Close" ext:eOption="O" name="OpCls" type="CN_ACT"/>
            <DO desc="Remote Enable Open" ext:eOption="E"
                name="RemEnaOpn" type="CN_ACT_EX"/>
            <DO desc="Remote Enable Close" ext:eOption="E"
                name="RemEnaCls" type="CN_ACT_EX"/>
            <DO desc="Remote Enable Operate" ext:eOption="E"
                name="RemEnaOp" type="CN_ACT_EX"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_ACT" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO1" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO2" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO3" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO4" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO5" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO6" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO7" type="CN_ACT_EX"/>
            <DO desc="General indication" ext:eOption="O" name="ACTSO8" type="CN_ACT_EX"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_ALM" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm1" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm2" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm3" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm4" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm5" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm6" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm7" type="CN_SPS"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="Alm8" type="CN_SPS"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_ASG_SG" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Setting 1" ext:eOption="E" name="ASG01" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 2" ext:eOption="E" name="ASG02" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 3" ext:eOption="E" name="ASG03" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 4" ext:eOption="E" name="ASG04" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 5" ext:eOption="E" name="ASG05" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 6" ext:eOption="E" name="ASG06" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 7" ext:eOption="E" name="ASG07" type="CN_ASG_SG_EX"/>
            <DO desc="Setting 8" ext:eOption="E" name="ASG08" type="CN_ASG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_ASG_SP" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Setting 1" ext:eOption="E" name="ASG01" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 2" ext:eOption="E" name="ASG02" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 3" ext:eOption="E" name="ASG03" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 4" ext:eOption="E" name="ASG04" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 5" ext:eOption="E" name="ASG05" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 6" ext:eOption="E" name="ASG06" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 7" ext:eOption="E" name="ASG07" type="CN_ASG_SP_EX"/>
            <DO desc="Setting 8" ext:eOption="E" name="ASG08" type="CN_ASG_SP_EX"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_IND" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="General indication " ext:eOption="O" name="Ind1" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind2" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind3" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind4" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind5" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind6" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind7" type="CN_SPS"/>
            <DO desc="General indication" ext:eOption="O" name="Ind8" type="CN_SPS"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_ING_SG" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Setting 1" ext:eOption="E" name="ING01" type="CN_ING_SG_EX"/>
            <DO desc="Setting 2" ext:eOption="E" name="ING02" type="CN_ING_SG_EX"/>
            <DO desc="Setting 3" ext:eOption="E" name="ING03" type="CN_ING_SG_EX"/>
            <DO desc="Setting 4" ext:eOption="E" name="ING04" type="CN_ING_SG_EX"/>
            <DO desc="Setting 5" ext:eOption="E" name="ING05" type="CN_ING_SG_EX"/>
            <DO desc="Setting 6" ext:eOption="E" name="ING06" type="CN_ING_SG_EX"/>
            <DO desc="Setting 7" ext:eOption="E" name="ING07" type="CN_ING_SG_EX"/>
            <DO desc="Setting 8" ext:eOption="E" name="ING08" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_SPC" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO1" type="CN_SPC"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO2" type="CN_SPC"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO3" type="CN_SPC"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO4" type="CN_SPC"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO5" type="CN_SPC"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO6" type="CN_SPC"/>
            <DO desc="General indication " ext:eOption="O" name="SPCSO7" type="CN_SPC"/>
            <DO desc="General indication (binary input) "
                ext:eOption="O" name="SPCSO8" type="CN_SPC"/>
        </LNodeType>
        <LNodeType id="NRR_GGIO_SPG_SG" lnClass="GGIO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Function 1 enabled" ext:eOption="E" name="SPG01" type="CN_SPG_SG_EX"/>
            <DO desc="Function 2 enabled" ext:eOption="E" name="SPG02" type="CN_SPG_SG_EX"/>
            <DO desc="Function 3 enabled" ext:eOption="E" name="SPG03" type="CN_SPG_SG_EX"/>
            <DO desc="Function 4 enabled" ext:eOption="E" name="SPG04" type="CN_SPG_SG_EX"/>
            <DO desc="Function 5 enabled" ext:eOption="E" name="SPG05" type="CN_SPG_SG_EX"/>
            <DO desc="Function 6 enabled" ext:eOption="E" name="SPG06" type="CN_SPG_SG_EX"/>
            <DO desc="Function 7 enabled" ext:eOption="E" name="SPG07" type="CN_SPG_SG_EX"/>
            <DO desc="Function 8 enabled" ext:eOption="E" name="SPG08" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType desc="LLN0" id="NRR_LLN0_90X" lnClass="LLN0">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL_LN0"/>
            <DO desc="Local operation" ext:eOption="O" name="Loc" type="CN_SPS"/>
            <DO desc="LED reset " ext:eOption="O" name="LEDRs" type="CN_SPC_DC"/>
            <DO desc="Function 1 enabled" ext:eOption="E"
                name="FuncEna1" type="CN_SPC_EX"/>
            <DO desc="Function 2 enabled" ext:eOption="E"
                name="FuncEna2" type="CN_SPC_EX"/>
            <DO desc="Remotely Modify Setting" ext:eOption="E"
                name="RemSetEna" type="CN_SPS_EX"/>
            <DO desc="Remotely Control Goose" ext:eOption="E"
                name="RemGoEna" type="CN_SPS_EX"/>
            <DO desc="DPFC start value" ext:eOption="E" name="DPFCStr" type="CN_ASG_SG_EX"/>
            <DO desc="Residual current start value" ext:eOption="E"
                name="ROCStr" type="CN_ASG_SG_EX"/>
            <DO desc="Negtive current start value" ext:eOption="E"
                name="N0CStr" type="CN_ASG_SG_EX"/>
            <DO desc="Function 3 enabled_defined" ext:eOption="E"
                name="FuncEna3" type="CN_SPC_EX"/>
            <DO desc="Function 4 enabled_defined" ext:eOption="E"
                name="FuncEna4" type="CN_SPC_EX"/>
            <DO desc="Function 5 enabled_defined" ext:eOption="E"
                name="FuncEna5" type="CN_SPC_EX"/>
            <DO desc="Function 6 enabled_defined" ext:eOption="E"
                name="FuncEna6" type="CN_SPC_EX"/>
            <DO desc="Function 7 enabled_defined" ext:eOption="E"
                name="FuncEna7" type="CN_SPC_EX"/>
            <DO desc="Function 8 enabled_defined" ext:eOption="E"
                name="FuncEna8" type="CN_SPC_EX"/>
            <DO desc="Function 9 enabled_defined" ext:eOption="E"
                name="FuncEna9" type="CN_SPC_EX"/>
            <DO desc="Function 10 enabled_defined" ext:eOption="E"
                name="FuncEna10" type="CN_SPC_EX"/>
            <DO desc="Line No_defined" ext:eOption="E" name="LinNo" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_LPHD_931" lnClass="LPHD">
            <DO desc="Physical device name plate" ext:eOption="M"
                name="PhyNam" type="CN_DPL"/>
            <DO desc="Physical device health" ext:eOption="M"
                name="PhyHealth" type="CN_INS_Health"/>
            <DO desc="Output communications buffer overflow"
                ext:eOption="O" name="OutOv" type="CN_SPS"/>
            <DO desc="Indicates if this LN is a proxy" ext:eOption="M"
                name="Proxy" type="CN_SPS"/>
            <DO desc="Input communications buffer overflow"
                ext:eOption="O" name="InOv" type="CN_SPS"/>
            <DO desc="Number of Power ups" ext:eOption="O"
                name="NumPwrUp" type="CN_INS"/>
            <DO desc="Number of Warm Starts" ext:eOption="O"
                name="WrmStr" type="CN_INS"/>
            <DO desc="Number of watchdog device resets detected"
                ext:eOption="O" name="WacTrg" type="CN_INS"/>
            <DO desc="Power Up detected" ext:eOption="O" name="PwrUp" type="CN_SPS"/>
            <DO desc="Power Down detected" ext:eOption="O" name="PwrDn" type="CN_SPS"/>
            <DO desc="External power supply alarm" ext:eOption="O"
                name="PwrSupAlm" type="CN_SPS"/>
            <DO desc="Reset device statistics" ext:eOption="O"
                name="RsStat" type="CN_SPC"/>
            <DO desc="Setting Group" ext:eOption="E" name="SettingGrp" type="CN_ING_SP_EX"/>
            <DO desc="Device name" ext:eOption="E" name="DeviceName" type="CN_STG_SP_EX"/>
            <DO desc="GOOSE DI Enable" ext:eOption="E" name="GooseEna" type="CN_SPG_SP_EX"/>
            <DO desc="Other GOOSE DI Enable" ext:eOption="E"
                name="OthGoEna" type="CN_SPG_SP_EX"/>
            <DO desc="Active Setting Group" ext:eOption="E"
                name="ActSGST" type="CN_MV_EX"/>
        </LNodeType>
        <LNodeType id="NRR_MMTR" lnClass="MMTR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Real energy supply" ext:eOption="O" name="SupWh" type="NRR_BCR"/>
            <DO desc="Reactive energy supply" ext:eOption="O"
                name="SupVArh" type="NRR_BCR"/>
            <DO desc="Real energy demand" ext:eOption="O" name="DmdWh" type="NRR_BCR"/>
            <DO desc="Reactive energy demand" ext:eOption="O"
                name="DmdVArh" type="NRR_BCR"/>
        </LNodeType>
        <LNodeType id="NRR_MMXN" lnClass="MMXN">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Current I not allocated to a phase"
                ext:eOption="O" name="Amp" type="CN_MV"/>
            <DO desc="Current U not allocated to a phase"
                ext:eOption="O" name="Vol" type="CN_MV"/>
            <DO desc="Frequency" ext:eOption="O" name="Hz" type="CN_MV"/>
        </LNodeType>
        <LNodeType id="NRR_MMXU" lnClass="MMXU">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Frequency" ext:eOption="O" name="Hz" type="CN_MV"/>
            <DO desc="Phase to ground voltages" ext:eOption="O"
                name="PhV" type="CN_WYE_ALL"/>
            <DO desc="Phase currents" ext:eOption="O" name="A" type="CN_WYE_ALL"/>
            <DO desc="Voltage of Other Side" ext:eOption="E" name="OthV" type="CN_CMV_EX"/>
        </LNodeType>
        <LNodeType id="NRR_MMXU_Mea_V1.00.02" lnClass="MMXU">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="P" ext:eOption="O" name="TotW" type="CN_MV"/>
            <DO desc="Q" ext:eOption="O" name="TotVAr" type="CN_MV"/>
            <DO desc="S" ext:eOption="O" name="TotVA" type="CN_MV"/>
            <DO desc="PF" ext:eOption="O" name="TotPF" type="CN_MV"/>
            <DO desc="Line Frequency" ext:eOption="O" name="Hz" type="CN_MV"/>
            <DO desc="Line Voltage" ext:eOption="O" name="PPV" type="CN_DEL"/>
            <DO desc="phase to ground Voltage" ext:eOption="O"
                name="PhV" type="CN_WYE_ALL"/>
            <DO desc="phase currents" ext:eOption="O" name="A" type="CN_WYE_ALL"/>
            <DO desc="Bus Frequency" ext:eOption="E" name="HzBus" type="CN_MV_EX"/>
            <DO desc="Voltage of Other Side" ext:eOption="E" name="OthV" type="CN_CMV_EX"/>
        </LNodeType>
        <LNodeType id="NRR_MSQI_V1.00.01" lnClass="MSQI">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Positive,negative,zero sequence current"
                ext:eOption="C" name="SeqA" type="NRR_SEQ"/>
            <DO desc="Positive,negative,zero sequence voltage"
                ext:eOption="C" name="SeqV" type="NRR_SEQ"/>
            <DO desc="Imbalance current" ext:eOption="O" name="ImbA" type="CN_WYE"/>
            <DO desc="Unbanlance Phase to phase Voltage" ext:eOption="O"
                name="ImbPPV" type="CN_DEL"/>
            <DO desc="Unbanlance Voltage" ext:eOption="O" name="ImbV" type="CN_WYE"/>
            <DO desc="Unbanlance zero sequence current" ext:eOption="O"
                name="ImbZroA" type="CN_MV"/>
            <DO desc="Unbanlance zero sequence voltage" ext:eOption="O"
                name="ImbZroV" type="CN_MV"/>
        </LNodeType>
        <LNodeType id="NRR_PDIF_LINE_V1.01" lnClass="PDIF">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Differential Current " ext:eOption="O"
                name="DifAClc" type="CN_WYE"/>
            <DO desc="Line capacitance (for load currents)"
                ext:eOption="O" name="LinCapac" type="CN_ASG_SG"/>
            <DO desc="Zero Sequence Line Capacitance" ext:eOption="E"
                name="LinCapacC0" type="CN_ASG_SG_EX"/>
            <DO desc="X value of Local Shunt Reactor" ext:eOption="E"
                name="LocShRX" type="CN_ASG_SG_EX"/>
            <DO desc="X value of Local Reactor of Neutral Point"
                ext:eOption="E" name="LocNRX" type="CN_ASG_SG_EX"/>
            <DO desc="TA Factor" ext:eOption="E" name="TAFact" type="CN_ASG_SG_EX"/>
            <DO desc="PDIF operate value" ext:eOption="E"
                name="StrValSG" type="CN_ASG_SG_EX"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="TA broken Block PDIF Enable" ext:eOption="E"
                name="TABlkEna" type="CN_SPG_SG_EX"/>
            <DO desc="X value of Local Shunt Reactor" ext:eOption="E"
                name="RemShRX" type="CN_ASG_SG_EX"/>
            <DO desc="X value of Local Reactor of Neutral Point"
                ext:eOption="E" name="RemNRX" type="CN_ASG_SG_EX"/>
            <DO desc="Capacitive Current Compensate Enable"
                ext:eOption="E" name="CCCEna" type="CN_SPG_SG_EX"/>
            <DO desc="Enabling/disabling break value" ext:eOption="E"
                name="BrkDidEna" type="CN_SPG_SG_EX"/>
            <DO desc="Zero sequence PDIF  blocking recloser"
                name="Dif0BlkRec" type="CN_SPG_SG_EX"/>
            <DO desc="PDIF operate value when TA broken" name="TABlkSet" type="CN_ASG_SG_EX"/>
            <DO desc="Enabling/disabling stage 2 of DPFC_defined"
                name="Bk2PDIFEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling stage 1 of steady-state current differential_defined"
                name="Bi1PDIFEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling stage2 of steady-state current differential_defined"
                name="Bi2PDIFEna" type="CN_SPG_SG_EX"/>
            <DO desc="Stage 1 of DPFC Operate_defined" name="DPFC1Op"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Stage 2 of DPFC Operate_defined" name="DPFC2Op"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Stage 1 of steady-state PDIF Operate_defined"
                name="Biased1Op" transient="true" type="CN_SPS_EX"/>
            <DO desc="Stage 2 of steady-state PDIF Operate_defined"
                name="Biased2Op" transient="true" type="CN_SPS_EX"/>
            <DO desc="Zero-sequence PDIF Operate_defined"
                name="NeutralOp" transient="true" type="CN_SPS_EX"/>
            <DO desc="Phase-segregated inter-trippingOperate_defined"
                name="PhSegOp" transient="true" type="CN_SPS_EX"/>
            <DO desc="Accelerated inter-tripping Operate_defined"
                name="TPOp" transient="true" type="CN_SPS_EX"/>
            <DO desc="Three terminal operate_defined" name="Ter3Op"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Two terminal operate_defined" name="Ter2Op"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="output signal_defined" name="OutAlmSig1"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="output signal_defined" name="OutAlmSig2"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="output signal_defined" name="OutAlmSig3"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Input signal_defined" name="InSig1"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Input signal_defined" name="InSig2"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Input signal_defined" name="InSig3"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Input signal_defined" name="InSig4"
                transient="true" type="CN_SPS_EX"/>
            <DO desc="Differential Alarm Current_defined" name="AlmValA" type="CN_ASG_SG_EX"/>
            <DO
                desc="Enabling/disabling phase-segregated inter-tripping_defined"
                name="PhSegEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling accelerated inter-tripping_defined"
                name="TPEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="PDIF not via teleprotection permissive signal_defined"
                name="DiffLocEna" type="CN_SPG_SG_EX"/>
            <DO desc="Alarm of differential  current enable_defined"
                name="DifAAlmEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PDIS" lnClass="PDIS">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Resistive Reach for Load Area" ext:eOption="O"
                name="RisLod" type="CN_ASG_SG"/>
            <DO desc="Operate Time Delay" ext:eOption="O"
                name="OpDlTmms" type="CN_ING_SG"/>
            <DO desc="Line Angle" ext:eOption="O" name="LinAng" type="CN_ASG_SG"/>
            <DO desc="Residual Compensation Factor KX" ext:eOption="O"
                name="K0Fact" type="CN_ASG_SG"/>
            <DO desc="Positive sequence line impedance" ext:eOption="E"
                name="ZPsMagVal" type="CN_ASG_SG_EX"/>
            <DO desc="Zero sequence line impedance" ext:eOption="E"
                name="ZZerMagVal" type="CN_ASG_SG_EX"/>
            <DO desc="Zero sequence line angle" ext:eOption="E"
                name="LinAng0" type="CN_ASG_SG"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="Start Value_defined" ext:eOption="E"
                name="StrValue" type="CN_ASG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PDIS_SOTF" lnClass="PDIS">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="Pole discrepancy conditions operate_defined"
                ext:eOption="E" name="PDFOp" type="CN_ACT_3P_EX"/>
            <DO
                desc="Current setting of pilot directional earth-fault protection_defined"
                ext:eOption="E" name="I0Val" type="CN_ASG_SG_EX"/>
            <DO desc="Option of manual SOTF mode_defined"
                ext:eOption="E" name="ManClsMod" type="CN_ING_SG_EX"/>
            <DO
                desc="Time delay of distance protection accelerating to trip when manual closing_defined"
                ext:eOption="E" name="ManClsTmms" type="CN_ING_SG_EX"/>
            <DO
                desc="Time delay of distance protection accelerating to trip when 3-pole reclosing_defined"
                ext:eOption="E" name="TPARTmms" type="CN_ING_SG_EX"/>
            <DO
                desc="Time delay of distance protection accelerating to trip when 1-pole reclosing_defined"
                ext:eOption="E" name="PARTmms" type="CN_ING_SG_EX"/>
            <DO
                desc="Time delay of distance protection operating under pole discrepancy conditions_defined"
                ext:eOption="E" name="PDFTmms" type="CN_ING_SG_EX"/>
            <DO
                desc="Enabling/disabling distance SOTF protection for manual closing_defined"
                ext:eOption="E" name="ManClsEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 2 of distance SOTF protection for manual closing_defined"
                ext:eOption="E" name="Z2MaClsEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 3 of distance SOTF protection for manual closing_defined"
                ext:eOption="E" name="Z3MaClsEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 4 of distance SOTF protection for manual closing_defined"
                ext:eOption="E" name="Z4MaClsEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="TPAREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 2 of distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="Z2TPAREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 3 of distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="Z3TPAREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 4 of distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="Z4TPAREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 2 controled by PSB of distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="Z2PSBREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 3 controled by PSB of distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="Z3PSBREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling zone 4 controled by PSB of distance SOTF protection for 3-pole reclosing_defined"
                ext:eOption="E" name="Z4PSBREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling distance SOTF protection for 1-pole reclosing_defined"
                ext:eOption="E" name="PAREna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Enabling/disabling distance SOTF protection under pole discrepancy conditions_defined"
                ext:eOption="E" name="PDFEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PDIS_V1.01" lnClass="PDIS">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Impedance setting of phase-to-phase"
                ext:eOption="O" name="PhStr" type="CN_ASG_SG"/>
            <DO desc="Groud Start Value" ext:eOption="O" name="GndStr" type="CN_ASG_SG"/>
            <DO desc="Resistive Reach for Load Area" ext:eOption="O"
                name="RisLod" type="CN_ASG_SG"/>
            <DO desc="Operate Time Delay" ext:eOption="O"
                name="PhDlTmms" type="CN_ING_SG"/>
            <DO desc="Operate Time Delay" ext:eOption="O"
                name="GndDlTmms" type="CN_ING_SG"/>
            <DO desc="Line Angle" ext:eOption="O" name="LinAng" type="CN_ASG_SG"/>
            <DO desc="Residual Compensation Factor K0" ext:eOption="O"
                name="K0Fact" type="CN_ASG_SG"/>
            <DO desc="Positive sequence line impedance" ext:eOption="E"
                name="ZPsMagVal" type="CN_ASG_SG_EX"/>
            <DO desc="Zero sequence line impedance" ext:eOption="E"
                name="ZZerMagVal" type="CN_ASG_SG_EX"/>
            <DO desc="Zero sequence line angle" ext:eOption="E"
                name="LinAng0" type="CN_ASG_SG"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="Speedup Enable" ext:eOption="E" name="SpdupEna" type="CN_SPG_SG_EX"/>
            <DO desc="Resistive Reach for Load Area Enable"
                ext:eOption="E" name="RisLodEna" type="CN_SPG_SG_EX"/>
            <DO desc="PG Line Angle" ext:eOption="E" name="AngOfsPG" type="CN_ASG_SG_EX"/>
            <DO desc="PP Line Angle" ext:eOption="E" name="AngOfsPP" type="CN_ASG_SG_EX"/>
            <DO desc="Resistance setting of phase-to-phase_defined"
                ext:eOption="E" name="RisPP" type="CN_ASG_SG_EX"/>
            <DO desc="Quad Valve_defined" ext:eOption="E" name="QuadStr" type="CN_ASG_SG_EX"/>
            <DO
                desc="Real component of zero-sequence compensation coefficient_defined"
                ext:eOption="E" name="RealK0" type="CN_ASG_SG_EX"/>
            <DO
                desc="Iimaginary component of zero-sequence compensation coefficient_defined"
                ext:eOption="E" name="ImagK0" type="CN_ASG_SG_EX"/>
            <DO desc="Phase Block Recloe Enable_defined" ext:eOption="E"
                name="PBlkRecEna" type="CN_SPG_SG_EX"/>
            <DO desc="Groud Block Recloe Enable_defined" ext:eOption="E"
                name="GBlkRecEna" type="CN_ING_SG_EX"/>
            <DO desc="Short time delay of phase-to-ground_defined"
                ext:eOption="E" name="PGDlTmms" type="CN_ING_SG_EX"/>
            <DO desc="Short time delay of phase-to-phase_defined"
                ext:eOption="E" name="PPDlTmms" type="CN_ING_SG_EX"/>
            <DO desc="t_Dly_CurRev_defined" ext:eOption="E"
                name="DlyTmms" type="CN_ING_SG_EX"/>
            <DO desc="t_Ext_CurRev_defined" ext:eOption="E"
                name="ExtTmms" type="CN_ING_SG_EX"/>
            <DO desc="En_POTT_defined" ext:eOption="E" name="POTTEna" type="CN_SPG_SG_EX"/>
            <DO desc="En_PUTT_defined" ext:eOption="E" name="PUTTEna" type="CN_SPG_SG_EX"/>
            <DO desc="PP Enable_defined" ext:eOption="E" name="PPEna" type="CN_ING_SG_EX"/>
            <DO desc="PG Enable_defined" ext:eOption="E" name="PGEna" type="CN_ING_SG_EX"/>
            <DO desc="Quad Enable_defined" ext:eOption="E"
                name="QuadEna" type="CN_ING_SG_EX"/>
            <DO desc="En_BI_Z1_Vld_defined" ext:eOption="E" name="BIEna" type="CN_SPG_SG_EX"/>
            <DO desc="Fixed accelerate enable_defined" ext:eOption="E"
                name="DlEna" type="CN_ING_SG_EX"/>
            <DO desc="Output Matrix_defined" name="OUTMATR" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PHAR" lnClass="PHAR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start(Active when restraint is needed) "
                ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Number of harmonic restrained " ext:eOption="O"
                name="HaRst" type="CN_ING_SG"/>
            <DO desc="Start Value " ext:eOption="O" name="PhStr" type="CN_ASG_SG"/>
            <DO desc="Stop Value " ext:eOption="O" name="PhStop" type="CN_ASG_SG"/>
            <DO desc="Operate Delay Time " ext:eOption="O"
                name="OpDlTmms" type="CN_ING_SG"/>
            <DO desc="Reset Delay Time " ext:eOption="O" name="RsDlTmms" type="CN_ING_SG"/>
            <DO desc="Block mode " ext:eOption="E " name="BlkMod" type="CN_ING_SG_EX"/>
            <DO
                desc="Current setting of releasing harmonic blocking function"
                ext:eOption="E " name="HReOpnValA" type="CN_ASG_SG_EX"/>
            <DO desc="Harmonic blocking coefficient " ext:eOption="E "
                name="HaBlkCff" type="CN_ASG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PSCH_V1.01.01" lnClass="PSCH">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Teleprotection signal transmitted" ext:eOption="M"
                name="ProTx" type="CN_SPS"/>
            <DO desc="Teleprotection signal received" ext:eOption="M"
                name="ProRx" type="CN_SPS"/>
            <DO desc="Carrier Send" ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate" ext:eOption="M" name="Op" type="CN_ACT"/>
            <DO desc="Co-ordination timer for blocking scheme_defined"
                name="CrdTmms" type="CN_ING_SG"/>
            <DO desc="Mode of Weak End" ext:eOption="O" name="WeiMod" type="CN_ING_SG"/>
            <DO desc="Pickup time in ms for current reversal logic"
                ext:eOption="O" name="RvATmms" type="CN_ING_SG"/>
            <DO desc="Dropoff time delay for current reversal"
                ext:eOption="O" name="RvRsTmms" type="CN_ING_SG"/>
            <DO desc="Zone extension protection operates_defined"
                ext:eOption="O" name="OpEx" type="CN_ACT_3P"/>
            <DO desc="Pickup time delay of unblocking scheme_defined"
                name="UnBlkTmms" type="CN_ING_SG"/>
            <DO
                desc="Phase A signal to be transmitted to the other side_defined"
                ext:eOption="E" name="TxSigPhA" type="CN_SPS_EX"/>
            <DO
                desc="Phase B signal to be transmitted to the other side_defined"
                ext:eOption="E" name="TxSigPhB" type="CN_SPS_EX"/>
            <DO
                desc="Phase C signal to be transmitted to the other side_defined"
                ext:eOption="E" name="TxSigPhC" type="CN_SPS_EX"/>
            <DO
                desc="Phase A signal  received from the other side_defined"
                ext:eOption="E" name="RxSigPhA" type="CN_SPS_EX"/>
            <DO
                desc="Phase B signal  received from the other side_defined"
                ext:eOption="E" name="RxSigPhB" type="CN_SPS_EX"/>
            <DO
                desc="Phase C signal  received from the other side_defined"
                ext:eOption="E" name="RxSigPhC" type="CN_SPS_EX"/>
            <DO desc="Unblocking signal received_defined"
                ext:eOption="E" name="UnBlk" type="CN_SPS_EX"/>
            <DO
                desc="initiating sending permissive signal from external tripping signal received_defined"
                ext:eOption="E" name="ExTrp" type="CN_SPS_EX"/>
            <DO desc="indicating abnormal signal received_defined"
                ext:eOption="E" name="AbnorCh" type="CN_SPS_EX"/>
            <DO desc="Low-voltage setting of weak infeed logic_defined"
                name="UVWeiVal" type="CN_ASG_SG_EX"/>
            <DO desc="Option of pilot scheme_defined" name="PilotMod" type="CN_ING_SG_EX"/>
            <DO desc="Channel Type" name="Type" type="CN_ING_SP_EX"/>
            <DO desc="Local channel ID" name="LocChnID" type="CN_ING_SG_EX"/>
            <DO desc="Remote channel ID" name="RemChnID" type="CN_ING_SG_EX"/>
            <DO
                desc="Pickup time delay for zone extension protection_defined"
                name="ZXTmms" type="CN_ING_SG_EX"/>
            <DO desc="Channel check time" name="ChkTmh" type="CN_ING_SG_EX"/>
            <DO desc="Permissive scheme type" name="PermSchTyp" type="CN_SPG_SG_EX"/>
            <DO desc="Unblock Enable" name="UnBlkEna" type="CN_SPG_SG_EX"/>
            <DO desc="Internal Clock Mode" name="IntClkMod" type="CN_SPG_SG_EX"/>
            <DO desc="Auto check Mode" name="AutChk" type="CN_SPG_SG_EX"/>
            <DO desc="Channel Speed,0:64k,1:2M" name="ChnSpd" type="CN_SPG_SG_EX"/>
            <DO desc="Remote Trip Blocked by Local Startup_defined"
                name="BlkRemTr" type="CN_SPG_SG_EX"/>
            <DO desc="Phase segregated channel mode_defined"
                ext:eOption="E" name="ChPhSegMod" type="CN_SPG_SG_EX"/>
            <DO desc="Enabling/disabling unblocking scheme_defined"
                name="ZXEna" type="CN_SPG_SG_EX"/>
            <DO desc="independent pilot channel Enable_defined"
                name="IndepChEna" type="CN_SPG_SG_EX"/>
            <DO desc="Enable_defined" name="Enable" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PTOC" lnClass="PTOC">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Start Value " ext:eOption="O" name="StrVal" type="CN_ASG_SG"/>
            <DO desc="Minimum Operate Time " ext:eOption="O"
                name="MinOpTmms" type="CN_ING_SG"/>
            <DO desc="Operate Delay Time " ext:eOption="O"
                name="OpDlTmms" type="CN_ING_SG"/>
            <DO desc="Directional Mode Enable" ext:eOption="E"
                name="DirEna" type="CN_SPG_SG_EX"/>
            <DO desc="Direction To Bus" ext:eOption="E" name="DirToBus" type="CN_SPG_SG_EX"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="zero sequence voltage blocking" ext:eOption="E"
                name="VolBlk" type="CN_ASG_SG_EX"/>
            <DO desc="Speedup Enable" ext:eOption="E" name="SpdupEna" type="CN_SPG_SG_EX"/>
            <DO desc="current time factor_defined" ext:eOption="E"
                name="OvITmmFac" type="CN_ASG_SG_EX"/>
            <DO desc="current time index_defined" ext:eOption="E"
                name="OvIVTmmInd" type="CN_ASG_SG_EX"/>
            <DO desc="rip blocking recloser_defined" ext:eOption="E"
                name="OvIBlkRec" type="CN_SPG_SG_EX"/>
            <DO desc="Block Reclose Enable_defined" ext:eOption="E"
                name="BlkRecEna" type="CN_SPG_SG_EX"/>
            <DO
                desc="Self-Calculation Zero sequence current Enable_defined"
                ext:eOption="E" name="SClcZeEna" type="CN_SPG_SG_EX"/>
            <DO desc="Invert Time Mode" ext:eOption="E" name="InvertMod" type="CN_ING_SG_EX"/>
            <DO desc="Invert Over Current Enable_defined"
                ext:eOption="E" name="InvertEna" type="CN_SPG_SG_EX"/>
            <DO desc="Output Matrix_defined" ext:eOption="E"
                name="OUTMATR" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PTOC_V1.01.01" lnClass="PTOC">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Start Value " ext:eOption="O" name="StrVal" type="CN_ASG_SG"/>
            <DO desc="current time factor_defined" ext:eOption="O"
                name="TmMult" type="CN_ASG_SG"/>
            <DO desc="Minimum Operate Time " ext:eOption="O"
                name="MinOpTmms" type="CN_ING_SG"/>
            <DO desc="Operate Delay Time " ext:eOption="O"
                name="OpDlTmms" type="CN_ING_SG"/>
            <DO desc="Direction Mode Enable " ext:eOption="E"
                name="DirEna" type="CN_SPG_SG_EX"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="Invert Time Mode " ext:eOption="E"
                name="InvertMod" type="CN_ING_SG_EX"/>
            <DO desc="Type of Reset Curve_defined" ext:eOption="O"
                name="TypRsCrv" type="CN_ING_SG"/>
            <DO desc="Reset Delay Time_defined" ext:eOption="O"
                name="RsDlTmms" type="CN_ING_SG"/>
            <DO desc="Block Value (Maximum operating current)_defined"
                name="BlkValA" type="CN_ASG_SG"/>
            <DO desc="Overload reset multiplier_defined" name="RsMult" type="CN_ASG_SG_EX"/>
            <DO desc="Start Value _defined" name="StrMult" type="CN_ASG_SG_EX"/>
            <DO desc="Cold load pickup Time multiplier_defined"
                name="CTmMult" type="CN_ASG_SG_EX"/>
            <DO desc="Cold load pickup Operate Delay Time_defined"
                name="COpDlTmms" type="CN_ING_SG_EX"/>
            <DO desc="The constant K_defined" name="ConsK" type="CN_ASG_SG_EX"/>
            <DO desc="The constant C_defined" name="ConsC" type="CN_ASG_SG_EX"/>
            <DO desc="The constant Alpha_defined" name="ConsAlpha" type="CN_ASG_SG_EX"/>
            <DO desc="Voltage Block Enable_defined" name="VolBlkEna" type="CN_SPG_SG_EX"/>
            <DO desc="Direction Block Enable_defined" name="DirBlkEna" type="CN_SPG_SG_EX"/>
            <DO desc="Harmonica Block Enable_defined" name="HaBlkEna" type="CN_SPG_SG_EX"/>
            <DO desc="Zero sequency current is calculated_defined"
                name="ZroACalEna" type="CN_SPG_SG_EX"/>
            <DO desc="Block Reclose Enable_defined" ext:eOption="E"
                name="BlkRecEna" type="CN_SPG_SG_EX"/>
            <DO desc="Output Matrix_defined" name="OUTMATR" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PTRC_V1.01" lnClass="PTRC">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Trip strap" ext:eOption="E" name="TrStrp" type="CN_SPC_EX"/>
            <DO desc="Start breaker failure strap" ext:eOption="E"
                name="StrBFStrp" type="CN_SPC_EX"/>
            <DO desc="Block recloser starp" ext:eOption="E"
                name="BlkRecStrp" type="CN_SPC_EX"/>
            <DO desc="Trip " ext:eOption="C" name="Tr" type="CN_ACT_3P"/>
            <DO desc="Operate" ext:eOption="C" name="Op" type="CN_ACT_3P"/>
            <DO desc="Sum of all connected Logical Nodes "
                ext:eOption="O" name="Str" type="CN_ACD"/>
            <DO desc="Trip Pulse Time_defined" ext:eOption="O"
                name="TrPlsTmms" type="CN_ING_SG"/>
            <DO desc="Start breaker failure" ext:eOption="E"
                name="StrBF" type="CN_ACT_3P_EX"/>
            <DO desc="Block reclosing" ext:eOption="E" name="BlkRecST" type="CN_SPS_EX"/>
            <DO desc="Three Pole Trip Mode" ext:eOption="E"
                name="TPTrMod" type="CN_ING_SG_EX"/>
            <DO desc="Zone 2 fault blocking recloser" ext:eOption="E"
                name="Z2BlkRec" type="CN_SPG_SG_EX"/>
            <DO desc="multi-phase fault blocking recloser"
                ext:eOption="E" name="MPFBlkRec" type="CN_SPG_SG_EX"/>
            <DO desc="triple-phase fault blocking recloser_defined"
                ext:eOption="E" name="TPFBlkRec" type="CN_SPG_SG_EX"/>
            <DO desc="Output Matrix_defined" ext:eOption="E"
                name="OUTMATR" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PTTR_V1.02" lnClass="PTTR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="O" name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Thermal Alarm " ext:eOption="O" name="AlmThm" type="CN_ACT"/>
            <DO desc="Base current setting" ext:eOption="O"
                name="StrVal" type="CN_ASG_SG"/>
            <DO desc="Operate Delay Time " ext:eOption="O"
                name="OpDlTmms" type="CN_ING_SG"/>
            <DO desc="Reset Delay Time " ext:eOption="O" name="RsDlTmms" type="CN_ING_SG"/>
            <DO desc="Time constant of the thermal model in s"
                ext:eOption="O" name="ConsTms" type="CN_ING_SG"/>
            <DO desc="thermal capacity for alarming" ext:eOption="O"
                name="AlmVal" type="CN_ASG_SG"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="thermal capacity for tripping_defined"
                ext:eOption="E" name="Coef" type="CN_ASG_SG_EX"/>
            <DO desc="Alarm Enable_defined" ext:eOption="E"
                name="AlmEna" type="CN_SPG_SG_EX"/>
            <DO desc="Time constant of the thermal model in min_defined"
                ext:eOption="E" name="ConsTmm" type="CN_ASG_SG_EX"/>
            <DO desc="Output Matrix_defined" ext:eOption="E"
                name="OUTMATR" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_PTUV" lnClass="PTUV">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start " ext:eOption="M " name="Str" type="CN_ACD"/>
            <DO desc="Operate " ext:eOption="M" name="Op"
                transient="true" type="CN_ACT_3P"/>
            <DO desc="Start Value " ext:eOption="O" name="StrVal" type="CN_ASG_SG"/>
            <DO desc="Minimum Operate Time_defined" ext:eOption="O"
                name="MinOpTmms" type="CN_ING_SG"/>
            <DO desc="Maximum Operate Time_defined" ext:eOption="O"
                name="MaxOpTmms" type="CN_ING_SG"/>
            <DO desc="Operate Delay Time " ext:eOption="O"
                name="OpDlTmms" type="CN_ING_SG"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_ING_SG_EX"/>
            <DO desc="Reset Delay Time_defined" ext:eOption="O"
                name="RsDlTmms" type="CN_ING_SG"/>
            <DO desc="Breaker open block Remote trip_defined"
                ext:eOption="E" name="CBOpnBlkRT" type="CN_SPG_SG_EX"/>
            <DO desc="One Phase Undervoltage Mode_defined"
                ext:eOption="E" name="OnePhUVMod" type="CN_SPG_SG_EX"/>
            <DO desc="PP Enable_defined" ext:eOption="E" name="PPEna" type="CN_SPG_SG_EX"/>
            <DO desc="Alarm Enable_defined" ext:eOption="E"
                name="AlmEna" type="CN_SPG_SG_EX"/>
            <DO desc="Output Matrix_defined" ext:eOption="E"
                name="OUTMATR" type="CN_ING_SG_EX"/>
            <DO desc="Optional Characteristic Value_defined"
                ext:eOption="E" name="OptChrVal" type="CN_ING_SG_EX"/>
            <DO desc="Under Voltage Alarm_defined" ext:eOption="E"
                name="UVAlm" type="CN_ACT_3P_EX"/>
        </LNodeType>
        <LNodeType id="NRR_RDIR" lnClass="RDIR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Direction " ext:eOption="M " name="Dir" type="CN_ACD"/>
            <DO desc="Characteristic Angle " ext:eOption="O"
                name="ChrAng" type="CN_ASG_SG"/>
            <DO desc="Minimum phase angle in Forward direction "
                ext:eOption="O" name="MinFwdAng" type="CN_ASG_SG"/>
            <DO desc="Minimum phase angle in Reverse direction "
                ext:eOption="O" name="MinRvAng" type="CN_ASG_SG"/>
            <DO desc="Maximum phase angle in Forward direction "
                ext:eOption="O" name="MaxFwdAng" type="CN_ASG_SG"/>
            <DO desc="Maximum phase angle in Reverse direction "
                ext:eOption="O" name="MaxRvAng" type="CN_ASG_SG"/>
            <DO desc="Minimum operating current " ext:eOption="O"
                name="BlkValA" type="CN_ASG_SG"/>
            <DO desc="Minimum operating voltage " ext:eOption="O"
                name="BlkValV" type="CN_ASG_SG"/>
            <DO desc="Min Phase-Phase Voltage" ext:eOption="O"
                name="MinPPV" type="CN_ASG_SG"/>
            <DO desc="Characteristic Angle " ext:eOption="O"
                name="ROCChrAng" type="CN_ASG_SG_EX"/>
            <DO desc="Characteristic Angle " ext:eOption="O"
                name="NgOCChrAng" type="CN_ASG_SG_EX"/>
            <DO desc="The compensated zero-sequence impedance"
                ext:eOption="O" name="Z0CVal" type="CN_ASG_SG_EX"/>
            <DO desc="The compensated negative-sequence impedance"
                ext:eOption="O" name="Z2CVal" type="CN_ASG_SG_EX"/>
            <DO desc="VTS disable DOC" ext:eOption="E" name="ROCTVFEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_RDRE_V1.00.1" lnClass="RDRE">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Trigger recorder" ext:eOption="O" name="RcdTrg" type="CN_SPC"/>
            <DO desc="Recording made" ext:eOption="M" name="RcdMade" type="CN_SPS"/>
            <DO desc="Fault Number" ext:eOption="M" name="FltNum" type="CN_INS"/>
            <DO desc="Grid Fault Number" ext:eOption="O"
                name="GriFltNum" type="CN_INS"/>
            <DO desc="Nof updating" ext:eOption="O" name="NofUpdate" type="CN_INS_EX"/>
            <DO desc="Max fault current" ext:eOption="O"
                name="MaxFltValA" type="CN_MV_EX"/>
            <DO desc="Max fault zero current" ext:eOption="O"
                name="FltI0ValA" type="CN_MV_EX"/>
        </LNodeType>
        <LNodeType id="NRR_RFLO_V1.01" lnClass="RFLO">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Fault Impedance " ext:eOption="M" name="FltZ" type="CN_CMV"/>
            <DO desc="Fault Distance in km " ext:eOption="M"
                name="FltDiskm" type="CN_MV"/>
            <DO desc="Max Fault Phase Current" ext:eOption="E"
                name="MaxFltA" type="CN_MV_EX"/>
            <DO desc="Max Fault I0 Current" ext:eOption="E"
                name="MaxFltI0A" type="CN_MV_EX"/>
            <DO desc="Fault Different Current" ext:eOption="E"
                name="MaxFltDifA" type="CN_MV_EX"/>
            <DO desc="Fault Phase" ext:eOption="O" name="FltLoop" type="CN_INS_FltLoop"/>
            <DO desc="Line length in km " ext:eOption="O"
                name="LinLenKm" type="CN_ASG_SG"/>
            <DO desc="Positive-sequence line resistance" ext:eOption="O"
                name="R1" type="CN_ASG_SG"/>
            <DO desc="Positive-sequence line reactance" ext:eOption="O"
                name="X1" type="CN_ASG_SG"/>
            <DO desc="Zero -sequence line resistance" ext:eOption="O"
                name="R0" type="CN_ASG_SG"/>
            <DO desc="Zero -sequence line reactance" ext:eOption="O"
                name="X0" type="CN_ASG_SG"/>
            <DO desc="Mutual resistance_defined" ext:eOption="O"
                name="Rm0" type="CN_ASG_SG"/>
            <DO desc="Mutual reactance_defined" ext:eOption="O"
                name="Xm0" type="CN_ASG_SG"/>
            <DO desc="Fault voltage_defined" ext:eOption="E"
                name="FltValV" type="CN_MV_EX"/>
            <DO desc="Imbanlance fault voltage_defined" ext:eOption="E"
                name="FltImbValV" type="CN_MV_EX"/>
            <DO desc="Imbanlance fault current_defined" ext:eOption="E"
                name="FltImbValA" type="CN_MV_EX"/>
            <DO desc="Fault Phase A Current_defined" ext:eOption="E"
                name="FltAPhA" type="CN_MV_EX"/>
            <DO desc="Fault Phase B Current_defined" ext:eOption="E"
                name="FltAPhB" type="CN_MV_EX"/>
            <DO desc="Fault Phase C Current_defined" ext:eOption="E"
                name="FltAPhC" type="CN_MV_EX"/>
            <DO desc="Fault voltage Phase A_defined" ext:eOption="E"
                name="FltVPhA" type="CN_MV_EX"/>
            <DO desc="Fault voltage Phase B_defined" ext:eOption="E"
                name="FltVPhB" type="CN_MV_EX"/>
            <DO desc="Fault voltage Phase C_defined" ext:eOption="E"
                name="FltVPhC" type="CN_MV_EX"/>
            <DO desc="Fault voltage U0_defined" ext:eOption="E"
                name="FltValV0" type="CN_MV_EX"/>
        </LNodeType>
        <LNodeType id="NRR_RPSB_V1.01" lnClass="RPSB">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Start" ext:eOption="C1" name="Str" type="CN_ACD"/>
            <DO desc="Operate" ext:eOption="C2" name="Op" type="CN_ACT"/>
            <DO desc="Blocking of correlated PDIS zone" ext:eOption="C1"
                name="BlkZn" type="CN_SPS"/>
            <DO desc="Block Current Value" ext:eOption="E"
                name="BlkValASG" type="CN_ASG_SG_EX"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO
                desc="Under 1st distance  for Power Swing Blocking Protect"
                ext:eOption="E" name="BlkZ1Ena" type="CN_SPG_SG_EX"/>
            <DO
                desc="Under 2st distance  for Power Swing Blocking Protect"
                ext:eOption="E" name="BlkZ2Ena" type="CN_SPG_SG_EX"/>
            <DO
                desc="Under 3st distance  for Power Swing Blocking Protect_defined"
                ext:eOption="E" name="Z3Enable" type="CN_SPG_SG_EX"/>
            <DO
                desc="Under 4st distance  for Power Swing Blocking Protect_defined"
                ext:eOption="E" name="Z4Enable" type="CN_SPG_SG_EX"/>
            <DO
                desc="Under Pilot Protect or Power Swing Blocking Protect_defined"
                ext:eOption="E" name="PilotPEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_RREC_HW" lnClass="RREC">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Operate strap" ext:eOption="E" name="OpStrp" type="CN_SPC_EX"/>
            <DO desc="Phase Reclosing" ext:eOption="E" name="PhRecEna" type="CN_SPC_EX"/>
            <DO desc="Stop Reclosing" ext:eOption="E" name="StopRecEna" type="CN_SPC_EX"/>
            <DO desc="Operate" ext:eOption="M" name="Op"
                transient="true" type="CN_ACT"/>
            <DO desc="Auto Reclosing Status " ext:eOption="M"
                name="AutoRecSt" type="CN_INS_ARST"/>
            <DO desc="single pole reclose time delay in ms"
                ext:eOption="E" name="SPRecTmms" type="CN_ING_SG_EX"/>
            <DO desc="triple pole reclose time delay in ms"
                ext:eOption="E" name="TPRecTmms" type="CN_ING_SG_EX"/>
            <DO desc="Reclose Angle" ext:eOption="E" name="RecDifAng" type="CN_ASG_SG_EX"/>
            <DO desc="Reclose check synchronousness" ext:eOption="E"
                name="RecChkSyn" type="CN_SPG_SG_EX"/>
            <DO desc="Reclose check dead line" ext:eOption="E"
                name="RecChkDea" type="CN_SPG_SG_EX"/>
            <DO desc="SP recolse check live line" ext:eOption="E"
                name="SPRChkLiv" type="CN_SPG_SG_EX"/>
            <DO desc="Breaker open start SP recloser" ext:eOption="E"
                name="OpnStrSPR" type="CN_SPG_SG_EX"/>
            <DO desc="Breaker open start TP recloser" ext:eOption="E"
                name="OpnStrTPR" type="CN_SPG_SG_EX"/>
            <DO desc="Following reclose check live line" ext:eOption="E"
                name="ChkLivLin" type="CN_SPG_SG_EX"/>
            <DO desc="Single pole recloser mode" ext:eOption="E"
                name="SPRecMod" type="CN_SPG_SG_EX"/>
            <DO desc="Triple pole recloser mode" ext:eOption="E"
                name="TPRecMod" type="CN_SPG_SG_EX"/>
            <DO desc="Inhibit recloser" ext:eOption="E" name="InhRec" type="CN_SPG_SG_EX"/>
            <DO desc="Stop recloser" ext:eOption="E" name="StopRec" type="CN_SPG_SG_EX"/>
            <DO desc="Diffrent position mode" ext:eOption="E"
                name="DifPosMod" type="CN_SPG_SG_EX"/>
            <DO desc="Second Reclose Time" ext:eOption="O"
                name="Rec2Tmms" type="CN_ING_SG"/>
            <DO desc="Third Reclose Time" ext:eOption="O"
                name="Rec3Tmms" type="CN_ING_SG"/>
            <DO desc="t_CBClsd_AR_defined" ext:eOption="E"
                name="CBClsTmms" type="CN_ING_SG_EX"/>
            <DO desc="t_Wait_SynChk_defined" ext:eOption="E"
                name="SynChkTmms" type="CN_ING_SG_EX"/>
            <DO desc="t_Unsuc_AR_defined" ext:eOption="E"
                name="UnsucTmms" type="CN_ING_SG_EX"/>
            <DO desc="Pulse Width Time_defined" ext:eOption="E"
                name="PWTmms" type="CN_ING_SG_EX"/>
            <DO desc="t_Reclaim_AR_defined" ext:eOption="E"
                name="ARRclmTmms" type="CN_ING_SG_EX"/>
            <DO desc="Fourth Reclose Time_defined" ext:eOption="E"
                name="Rec4Tmms" type="CN_ING_SG_EX"/>
            <DO desc="Waiting Healthy Time_defined" ext:eOption="E"
                name="HealthTmms" type="CN_ING_SG_EX"/>
            <DO desc="Maximum Trip Command Duration Time_defined"
                ext:eOption="E" name="TrDurTmms" type="CN_ING_SG_EX"/>
            <DO desc="Block Reclose Time_defined" ext:eOption="E"
                name="BlkRecTmms" type="CN_ING_SG_EX"/>
            <DO desc="Extend Delay Time_defined" ext:eOption="E"
                name="ExDlTmms" type="CN_ING_SG_EX"/>
            <DO desc="Wait Master Time_defined" ext:eOption="E"
                name="WtMTmms" type="CN_ING_SG_EX"/>
            <DO desc="Second Fault Discriminant Time_defined"
                ext:eOption="E" name="Flt2Tmms" type="CN_ING_SG_EX"/>
            <DO desc="SP and TP pole recloser mode_defined"
                ext:eOption="E" name="SPTPRecMod" type="CN_SPG_SG_EX"/>
            <DO desc="Enable_defined" ext:eOption="E" name="RecEna" type="CN_SPG_SG_EX"/>
            <DO desc="In reclose mode_defined" ext:eOption="E"
                name="InRecMod" type="CN_SPG_SG_EX"/>
            <DO desc="Reclose no check_defined" ext:eOption="E"
                name="NoChkEna" type="CN_SPG_SG_EX"/>
            <DO desc="Reclosing Counter_defined" ext:eOption="E"
                name="RecCnt" type="CN_ING_SG_EX"/>
            <DO desc="Optional Priority_defined" ext:eOption="E"
                name="PriorOpt" type="CN_ING_SG_EX"/>
            <DO desc="External Control Enable_defined" ext:eOption="E"
                name="ExtCtrlEna" type="CN_SPG_SG_EX"/>
            <DO desc="Extend Delay Enable_defined" ext:eOption="E"
                name="ExDlEna" type="CN_SPG_SG_EX"/>
            <DO desc="Pulse Width Enable_defined" ext:eOption="E"
                name="PlsWidEna" type="CN_SPG_SG_EX"/>
            <DO desc="unsuccessful Position Check Enable_defined"
                ext:eOption="E" name="USucChkEna" type="CN_SPG_SG_EX"/>
            <DO desc="EV Fault Block Reclosing Enable_defined"
                ext:eOption="E" name="EVFlBlkEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_RSYN_HW" lnClass="RSYN">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Release " ext:eOption="M " name="Rel" type="CN_SPS"/>
            <DO desc="Voltage Difference Indicator " ext:eOption="O"
                name="VInd" type="CN_SPS"/>
            <DO desc="Angle Difference Indicator " ext:eOption="O"
                name="AngInd" type="CN_SPS"/>
            <DO desc="Frequency Difference Indicator " ext:eOption="O"
                name="HzInd" type="CN_SPS"/>
            <DO desc="Synchronising in progress " ext:eOption="O"
                name="SynPrg" type="CN_SPS"/>
            <DO desc="Calculated Difference in Voltage " ext:eOption="O"
                name="DifVClc" type="CN_MV"/>
            <DO desc="Calculated Difference in Frequency "
                ext:eOption="O" name="DifHzClc" type="CN_MV"/>
            <DO desc="Calculated Difference of Phase Angle "
                ext:eOption="O" name="DifAngClc" type="CN_MV"/>
            <DO desc="Difference Voltage " ext:eOption="O" name="DifV" type="CN_ASG_SG"/>
            <DO desc="Difference Frequency " ext:eOption="O"
                name="DifHz" type="CN_ASG_SG"/>
            <DO desc="Difference Phase Angle " ext:eOption="O"
                name="DifAng" type="CN_ASG_SG"/>
            <DO desc="Live Dead Mode " ext:eOption="O" name="LivDeaMod" type="CN_ING_SG"/>
            <DO desc="Dead Line Value " ext:eOption="O" name="DeaLinVal" type="CN_ASG_SG"/>
            <DO desc="Live Line Value " ext:eOption="O" name="LivLinVal" type="CN_ASG_SG"/>
            <DO desc="Dead Bus Value " ext:eOption="O" name="DeaBusVal" type="CN_ASG_SG"/>
            <DO desc="Live Bus Value " ext:eOption="O" name="LivBusVal" type="CN_ASG_SP"/>
            <DO desc="Close Pulse Time " ext:eOption="O" name="PlsTmms" type="CN_ING_SG"/>
            <DO desc="Closing time of breaker " ext:eOption="O"
                name="BkrTmms" type="CN_ING_SG"/>
            <DO desc="Enable" ext:eOption="E" name="Enable" type="CN_SPG_SG_EX"/>
            <DO desc="Synchronousness Reset time delay" ext:eOption="E"
                name="SynRsTmms" type="CN_ING_SG_EX"/>
            <DO desc="df/dt Value" ext:eOption="E" name="RteHz" type="CN_ASG_SG_EX"/>
            <DO desc="TV failure Block Check Dead Line" ext:eOption="E"
                name="TVFBlkDea" type="CN_SPG_SG_EX"/>
            <DO desc="TV failure Block Check Synchronousness"
                ext:eOption="E" name="TVFBlkSyn" type="CN_SPG_SG_EX"/>
            <DO desc="Calculated Difference of df/dt_defined"
                ext:eOption="E" name="RteHzClc" type="CN_MV_EX"/>
            <DO desc="phi_Fix_Diff_defined" ext:eOption="E"
                name="FixDifAng" type="CN_ASG_SG_EX"/>
            <DO desc="Voltage Block_defined" ext:eOption="E" name="VBlk" type="CN_ASG_SG_EX"/>
            <DO desc="En_PhVolt_Syn_defined" ext:eOption="E"
                name="PhEna" type="CN_SPG_SG_EX"/>
            <DO desc="En_LvB_DdL_AR_defined" ext:eOption="E"
                name="LnDeaEna" type="CN_SPG_SG_EX"/>
            <DO desc="En_DdB_LvL_AR_defined" ext:eOption="E"
                name="BsDeaEna" type="CN_SPG_SG_EX"/>
            <DO desc="En_DdB_DdL_AR_defined" ext:eOption="E"
                name="LnBsDeaEna" type="CN_SPG_SG_EX"/>
            <DO desc="Voltage Check time delay_defined" ext:eOption="E"
                name="ChkVTmms" type="CN_ING_SG_EX"/>
            <DO desc="Synchronousness  Check time delay_defined"
                ext:eOption="E" name="SynDlTmms" type="CN_ING_SG_EX"/>
            <DO desc="Line 1 Voltage Phase Select_defined"
                ext:eOption="E" name="Lin1VoltPh" type="CN_ING_SG_EX"/>
            <DO desc="Bus 1 Voltage Phase Select_defined"
                ext:eOption="E" name="Bus1VoltPh" type="CN_ING_SG_EX"/>
            <DO desc="Line 2 Voltage Phase Select_defined"
                ext:eOption="E" name="Lin2VoltPh" type="CN_ING_SG_EX"/>
            <DO desc="Bus 2 Voltage Phase Select_defined"
                ext:eOption="E" name="Bus2VoltPh" type="CN_ING_SG_EX"/>
            <DO desc="Config Mode_defined" ext:eOption="E" name="CfgMod" type="CN_ING_SG_EX"/>
            <DO desc="Voltage Compensation Factor_defined"
                ext:eOption="E" name="SynComFact" type="CN_ASG_SG_EX"/>
            <DO desc="Difference Frequency Check Enable_defined"
                ext:eOption="E" name="DfHzChkEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_SCAS_V1.01" lnClass="SPTR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL_EX"/>
            <DO desc="Start_defined" ext:eOption="O" name="Str" type="CN_ACD"/>
            <DO desc="Cooler Failure Trip" ext:eOption="E" name="CoolTr" type="CN_ACT_EX"/>
            <DO desc="Cooler Failure Alarm" ext:eOption="E"
                name="CoolAlm" type="CN_SPS_EX"/>
            <DO desc="Operate Delay Time 1" ext:eOption="E"
                name="OpDlTmm1" type="CN_ING_SG_EX"/>
            <DO desc="Operate Delay Time 2" ext:eOption="E"
                name="OpDlTmm2" type="CN_ING_SG_EX"/>
            <DO desc="Operate Delay Time 1 Enable" ext:eOption="E"
                name="DlTmm1Ena" type="CN_SPG_SG_EX"/>
            <DO desc="Operate Delay Time 2 Enable" ext:eOption="E"
                name="DlTmm2Ena" type="CN_SPG_SG_EX"/>
            <DO desc="Temperature Block Enable" ext:eOption="E"
                name="TmpBlkEna" type="CN_SPG_SG_EX"/>
            <DO desc="Output Matrix_defined" ext:eOption="E"
                name="OUTMATR" type="CN_ING_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_TCTR" lnClass="TCTR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="External equipment health " ext:eOption="O"
                name="EEHealth" type="CN_INS_Health"/>
            <DO desc="External equipment name plate " ext:eOption="O"
                name="EEName" type="CN_DPL"/>
            <DO desc="Operation time " ext:eOption="O" name="OpTmh" type="CN_INS"/>
            <DO desc="Current (Sampled value) " ext:eOption="M"
                name="Amp" type="CN_SAV"/>
            <DO desc="Rated Current" ext:eOption="O" name="ARtg" type="CN_ASG_SP"/>
            <DO desc="Rated Frequency" ext:eOption="O" name="HzRtg" type="CN_ASG_SP"/>
            <DO desc="Secondary Rated Current" ext:eOption="E"
                name="ARtgSnd" type="CN_ASG_SP_EX"/>
            <DO
                desc="Current (Sampled value from another channel)_defined"
                ext:eOption="E" name="AmpChB" type="CN_SAV_EX"/>
            <DO desc="ECVT Delay time_defined" ext:eOption="O"
                name="ECVTDelay" type="CN_ASG_SG_EX"/>
            <DO desc="CT Fail over current value_defined"
                ext:eOption="O" name="IROCCTFail" type="CN_ASG_SG_EX"/>
            <DO desc="CT Fail Block Protection_defined" ext:eOption="E"
                name="BlkCTFail" type="CN_SPG_SG_EX"/>
            <DO desc="CT Phase AB_defined" ext:eOption="E" name="CTPAB" type="CN_SPG_SG_EX"/>
            <DO desc="CT Phase BC_defined" ext:eOption="E" name="CTPBC" type="CN_SPG_SG_EX"/>
            <DO desc="CT Phase CA_defined" ext:eOption="E" name="CTPCA" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_TVTR_V1.01" lnClass="TVTR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="External equipment health " ext:eOption="O"
                name="EEHealth" type="CN_INS_Health"/>
            <DO desc="External equipment name plate " ext:eOption="O"
                name="EEName" type="CN_DPL"/>
            <DO desc="Voltage (sampled value) " ext:eOption="M"
                name="Vol" type="CN_SAV"/>
            <DO desc="TVTR fuse failure " ext:eOption="O" name="FuFail" type="CN_SPS"/>
            <DO desc="Rated Voltage" ext:eOption="O" name="VRtg" type="CN_ASG_SP"/>
            <DO desc="Rated frequency" ext:eOption="O" name="HzRtg" type="CN_ASG_SP"/>
            <DO desc="Secondary Rated Voltage" ext:eOption="E"
                name="VRtgSnd" type="CN_ASG_SP_EX"/>
            <DO desc="Line TV MODE" ext:eOption="E" name="LinTVMod" type="CN_SPG_SP_EX"/>
            <DO
                desc="Voltage (sampled value from another channel) _defined"
                ext:eOption="E" name="VolChB" type="CN_SAV_EX"/>
            <DO desc="Zero sequency voltage is calculated_defined"
                ext:eOption="E" name="ZroVCalEna" type="CN_SPG_SP_EX"/>
        </LNodeType>
        <LNodeType id="NRR_XCBR" lnClass="XCBR">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO
                desc="Local operation (local means without substatcommunication, hardwired direct control) ion automation "
                ext:eOption="M " name="Loc" type="CN_SPS"/>
            <DO desc="External equipment health " ext:eOption="O"
                name="EEHealth" type="CN_INS"/>
            <DO desc="External equipment name plate " ext:eOption="O"
                name="EEName" type="CN_DPL"/>
            <DO desc="Operation counter " ext:eOption="M " name="OpCnt" type="CN_INS"/>
            <DO desc="Switch position " ext:eOption="M " name="Pos" type="CN_DPC"/>
            <DO desc="Block opening " ext:eOption="M " name="BlkOpn" type="CN_SPC"/>
            <DO desc="Block closing " ext:eOption="M " name="BlkCls" type="CN_SPC"/>
            <DO desc="Charger motor enabled " ext:eOption="O"
                name="ChaMotEna" type="CN_SPC"/>
            <DO desc="Circuit breaker operating capability "
                ext:eOption="M " name="CBOpCap" type="CN_INS"/>
            <DO desc="Point On Wave switching capability "
                ext:eOption="O" name="POWCap" type="CN_INS"/>
            <DO
                desc="Circuit breaker operating capability when fully charged "
                ext:eOption="O" name="MaxOpCap" type="CN_INS"/>
        </LNodeType>
        <LNodeType id="NRR_XCBR_V1.01" lnClass="XCBR">
            <DO name="Mod" type="CN_INC_Mod"/>
            <DO name="Beh" type="CN_INS_Beh"/>
            <DO name="Health" type="CN_INS_Health"/>
            <DO name="NamPlt" type="CN_LPL"/>
            <DO name="Loc" type="CN_SPS"/>
            <DO name="OpCnt" type="CN_INS"/>
            <DO name="Pos" type="CN_DPC"/>
            <DO name="BlkOpn" type="CN_SPC"/>
            <DO name="BlkCls" type="CN_SPC"/>
            <DO name="CBOpCap" type="CN_INS_CBOpCap"/>
            <DO name="Alm" type="CN_SPS"/>
            <DO name="TCCSAlm" type="CN_SPS_EX"/>
            <DO name="DPUTmms" type="CN_ING_SG_EX"/>
            <DO name="DDOTmms" type="CN_ING_SG_EX"/>
            <DO name="TPCBEna" type="CN_SPG_SG_EX"/>
        </LNodeType>
        <LNodeType id="NRR_XSWI" lnClass="XSWI">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL"/>
            <DO desc="Local operation " ext:eOption="M " name="Loc" type="CN_SPS"/>
            <DO desc="External equipment health " ext:eOption="O"
                name="EEHealth" type="CN_INS"/>
            <DO desc="External equipment name plate " ext:eOption="O"
                name="EEName" type="CN_DPL"/>
            <DO desc="Operation counter " ext:eOption="M " name="OpCnt" type="CN_INS"/>
            <DO desc="Switch position " ext:eOption="M " name="Pos" type="CN_DPC"/>
            <DO desc="Block opening " ext:eOption="M " name="BlkOpn" type="CN_SPC"/>
            <DO desc="Block closing " ext:eOption="M " name="BlkCls" type="CN_SPC"/>
            <DO desc="Charger motor enabled " ext:eOption="O"
                name="ChaMotEna" type="CN_SPC"/>
            <DO desc="Switch type " ext:eOption="M " name="SwTyp" type="CN_INS"/>
            <DO desc="Switch operating capability " ext:eOption="M "
                name="SwOpCap" type="CN_INS"/>
            <DO
                desc="Circuit switch operating capability when fully charged "
                ext:eOption="O" name="MaxOpCap" type="CN_INS"/>
        </LNodeType>
        <LNodeType id="PCS9705/LLN0" lnClass="LLN0">
            <DO desc="Mode" ext:eOption="M" name="Mod" type="CN_INC_Mod"/>
            <DO desc="Behaviour" ext:eOption="M" name="Beh" type="CN_INS_Beh"/>
            <DO desc="Health" ext:eOption="M" name="Health" type="CN_INS_Health"/>
            <DO desc="Name Plate" ext:eOption="M" name="NamPlt" type="CN_LPL_LN0"/>
            <DO desc="Local operation for complete logical device "
                ext:eOption="O" name="Loc" type="CN_SPS"/>
            <DO desc="_defined" ext:eOption="E" name="Outage" type="CN_SPS_EX"/>
            <DO desc="_defined" ext:eOption="E" name="CommTest" type="CN_SPS_EX"/>
            <DO desc="_defined" ext:eOption="E" name="CommTstMet" type="CN_SPS_EX"/>
            <DO desc="_defined" ext:eOption="E" name="U0AlarmEn" type="CN_SPG_SP_EX"/>
            <DO desc="_defined" ext:eOption="E" name="Set3U0" type="CN_ASG_SP_EX"/>
            <DO desc="_defined" ext:eOption="E" name="Meter2En" type="CN_SPG_SP_EX"/>
            <DO desc="_defined" ext:eOption="E" name="YKYXASSO" type="CN_SPG_SP_EX"/>
            <DO desc="_defined" ext:eOption="E" name="TimeZone" type="CN_ING_SP_EX"/>
            <DO desc="_defined" ext:eOption="E" name="SntpAddr" type="CN_ING_SP_EX"/>
            <DO desc="_defined" ext:eOption="E" name="YCDeadZone" type="CN_ASG_SP_EX"/>
        </LNodeType>
        <LNodeType id="PCS9705/LPHD" lnClass="LPHD">
            <DO desc="Physical device name plate" ext:eOption="M"
                name="PhyNam" type="CN_DPL"/>
            <DO desc="Physical device health" ext:eOption="M"
                name="PhyHealth" type="CN_INS_Health"/>
            <DO desc="Output communications buffer overflow"
                ext:eOption="O" name="OutOv" type="CN_SPS"/>
            <DO desc="Indicates if this LN is a proxy" ext:eOption="M"
                name="Proxy" type="CN_SPS"/>
            <DO desc="Input communications buffer overflow"
                ext:eOption="O" name="InOv" type="CN_SPS"/>
        </LNodeType>
        <LNodeType desc="Differential" id="PDIF_NEU_NO_STR" lnClass="PDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Op" type="ACT_SEG"/>
        </LNodeType>
        <LNodeType desc="Differential" id="PDIF_NEU_SEG" lnClass="PDIF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_SEG"/>
            <DO name="Op" type="ACT_SEG"/>
        </LNodeType>
        <LNodeType desc="Harminic Restraint" id="PHAR_BASIC" lnClass="PHAR">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_SEG"/>
        </LNodeType>
        <LNodeType desc="Models timed under-current protection"
            id="PTUC_NEU" lnClass="PTUC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
            <DO name="ModOvA" type="SPS_WD_NS"/>
        </LNodeType>
        <LNodeType
            desc="Voltage controlled time overcurrent (w.r.t No Phase Segregation)"
            id="PVOC_NO_SEG" lnClass="PVOC">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Volts per Hz protection" id="PVPH_STANDARD" lnClass="PVPH">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="Str" type="ACD_NO_SEG"/>
            <DO name="Op" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType desc="Breaker Failure" id="RBRF_STANDARD" lnClass="RBRF">
            <DO name="Mod" type="INC_MOD"/>
            <DO name="Beh" type="INS_BEH"/>
            <DO name="Health" type="INS_HEALTH"/>
            <DO name="NamPlt" type="LPL_LN"/>
            <DO name="OpEx" type="ACT_NO_SEG"/>
            <DO name="OpIn" type="ACT_NO_SEG"/>
        </LNodeType>
        <LNodeType id="SE_GGIOCUS1_ION8650_V001" lnClass="GGIO">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="AnIn1" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn2" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn3" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn4" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn5" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn6" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn7" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn8" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn9" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn10" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn11" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn12" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn13" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn14" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn15" type="SE_Mv2_ION8650_V001"/>
            <DO name="AnIn16" type="SE_Mv2_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_GGIOCUS2_ION8650_V001" lnClass="GGIO">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="Ind1" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind2" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind3" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind4" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind5" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind6" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind7" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind8" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind9" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind10" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind11" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind12" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind13" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind14" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind15" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind16" type="SE_Sps_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_GGIOEXP2_ION8650_V001" lnClass="GGIO">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="SPCSO1" type="SE_Spc_ION8650_V001"/>
            <DO name="SPCSO2" type="SE_Spc_ION8650_V001"/>
            <DO name="SPCSO3" type="SE_Spc_ION8650_V001"/>
            <DO name="SPCSO4" type="SE_Spc_ION8650_V001"/>
            <DO name="ISCSO1" type="SE_Inc_ION8650_V001"/>
            <DO name="ISCSO2" type="SE_Inc_ION8650_V001"/>
            <DO name="ISCSO3" type="SE_Inc_ION8650_V001"/>
            <DO name="ISCSO4" type="SE_Inc_ION8650_V001"/>
            <DO name="Ind1" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind2" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind3" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind4" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind5" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind6" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind7" type="SE_Sps_ION8650_V001"/>
            <DO name="Ind8" type="SE_Sps_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_LLN0_ION8650_V001" lnClass="LLN0">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_LPHD_ION8650_V001" lnClass="LPHD">
            <DO name="PhyNam" type="SE_Dpl_ION8650_V001"/>
            <DO name="PhyHealth" type="SE_Health_ION8650_V001"/>
            <DO name="Proxy" type="SE_Sps_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_MHAI_ION8650_V001" lnClass="MHAI">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="Hz" type="SE_Mv_ION8650_V001"/>
            <DO name="HA" type="SE_HWye_ION8650_V001"/>
            <DO name="HPhV" type="SE_HWye_ION8650_V001"/>
            <DO name="HPPV" type="SE_HDel_ION8650_V001"/>
            <DO name="HKf" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdA" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdOddA" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdEvnA" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdPhV" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdOddPhV" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdEvnPhV" type="SE_Wye_ION8650_V001"/>
            <DO name="ThdPPV" type="SE_Del_ION8650_V001"/>
            <DO name="ThdOddPPV" type="SE_Del_ION8650_V001"/>
            <DO name="ThdEvnPPV" type="SE_Del_ION8650_V001"/>
            <DO name="HCfA" type="SE_Wye_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_MMTR_ION8650_V001" lnClass="MMTR">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="TotVAh" type="SE_Bcr_ION8650_V001"/>
            <DO name="TotWh" type="SE_Bcr_ION8650_V001"/>
            <DO name="TotVArh" type="SE_Bcr_ION8650_V001"/>
            <DO name="SupWh" type="SE_Bcr_ION8650_V001"/>
            <DO name="SupVArh" type="SE_Bcr_ION8650_V001"/>
            <DO name="DmdWh" type="SE_Bcr_ION8650_V001"/>
            <DO name="DmdVArh" type="SE_Bcr_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_MMXU_ION8650_V001" lnClass="MMXU">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="TotW" type="SE_Mv_ION8650_V001"/>
            <DO name="TotVAr" type="SE_Mv_ION8650_V001"/>
            <DO name="TotVA" type="SE_Mv_ION8650_V001"/>
            <DO name="TotPF" type="SE_Mv_ION8650_V001"/>
            <DO name="Hz" type="SE_Mv_ION8650_V001"/>
            <DO name="PPV" type="SE_Del_ION8650_V001"/>
            <DO name="PhV" type="SE_Wye_ION8650_V001"/>
            <DO name="A" type="SE_Wye_ION8650_V001"/>
            <DO name="W" type="SE_Wye_ION8650_V001"/>
            <DO name="VAr" type="SE_Wye_ION8650_V001"/>
            <DO name="VA" type="SE_Wye_ION8650_V001"/>
            <DO name="PF" type="SE_Wye_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_MSQI_ION8650_V001" lnClass="MSQI">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="SeqA" type="SE_Seq_ION8650_V001"/>
            <DO name="SeqV" type="SE_Seq_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_MSTA_ION8650_V001" lnClass="MSTA">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="AvVA" type="SE_Mv_ION8650_V001"/>
            <DO name="MaxVA" type="SE_Mv_ION8650_V001"/>
            <DO name="MinVA" type="SE_Mv_ION8650_V001"/>
            <DO name="AvW" type="SE_Mv_ION8650_V001"/>
            <DO name="MaxW" type="SE_Mv_ION8650_V001"/>
            <DO name="MinW" type="SE_Mv_ION8650_V001"/>
            <DO name="AvVAr" type="SE_Mv_ION8650_V001"/>
            <DO name="MaxVAr" type="SE_Mv_ION8650_V001"/>
            <DO name="MinVAr" type="SE_Mv_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="SE_RDRE_ION8650_V001" lnClass="RDRE">
            <DO name="Mod" type="SE_Mod_ION8650_V001"/>
            <DO name="Beh" type="SE_Beh_ION8650_V001"/>
            <DO name="Health" type="SE_Health_ION8650_V001"/>
            <DO name="NamPlt" type="SE_Lpl2_ION8650_V001"/>
            <DO name="RcdMade" type="SE_Sps_ION8650_V001"/>
            <DO name="FltNum" type="SE_Ins_ION8650_V001"/>
        </LNodeType>
        <LNodeType id="TGDIAG" lnClass="DIAG">
            <DO name="Mod" type="tcIECRDREModPACiS"/>
            <DO name="Beh" type="tcIECRDREBehPACiS"/>
            <DO name="Health" type="tcIECRDREBehPACiS"/>
            <DO name="SyncSt" type="SPS_WD"/>
            <DO name="RedSt" type="SPS_WD"/>
            <DO name="CommSt0" type="SPS_WD"/>
            <DO name="CommSt1" type="SPS_WD"/>
            <DO name="CommSt2" type="SPS_WD"/>
            <DO name="CommSt3" type="SPS_WD"/>
            <DO name="CommSt4" type="SPS_WD"/>
            <DO name="CommSt5" type="SPS_WD"/>
            <DO name="RedSt0" type="SPS_WD"/>
            <DO name="RedSt1" type="SPS_WD"/>
            <DO name="RedSt2" type="SPS_WD"/>
            <DO name="RedSt3" type="SPS_WD"/>
            <DO name="RedSt4" type="SPS_WD"/>
            <DO name="RedSt5" type="SPS_WD"/>
            <DO name="RedLnkSt" type="SPS_WD"/>
            <DO name="WDogSt" type="SPS_WD"/>
            <DO name="NamPlt" type="tcNamPltDCPACiS"/>
        </LNodeType>
        <DOType cdc="ACD"
            desc="Directional Protection Activation Information (w.r.t Neutral)" id="ACD_NEU">
            <DA bType="BOOLEAN" fc="ST" name="general"/>
            <DA bType="Enum" fc="ST" name="dirGeneral" type="dir"/>
            <DA bType="BOOLEAN" fc="ST" name="neut"/>
            <DA bType="Enum" fc="ST" name="dirNeut" type="dir"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="ACD"
            desc="Directional Protection Activation Information (w,r,t No Phase Segregation)" id="ACD_NO_SEG">
            <DA bType="BOOLEAN" fc="ST" name="general"/>
            <DA bType="Enum" fc="ST" name="dirGeneral" type="dir"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="ACD"
            desc="Directional Protection Activation Information (w.r.t Phase Segregation)" id="ACD_SEG">
            <DA bType="BOOLEAN" fc="ST" name="general"/>
            <DA bType="Enum" fc="ST" name="dirGeneral" type="dir"/>
            <DA bType="BOOLEAN" fc="ST" name="phsA"/>
            <DA bType="Enum" fc="ST" name="dirPhsA" type="dir"/>
            <DA bType="BOOLEAN" fc="ST" name="phsB"/>
            <DA bType="Enum" fc="ST" name="dirPhsB" type="dir"/>
            <DA bType="BOOLEAN" fc="ST" name="phsC"/>
            <DA bType="Enum" fc="ST" name="dirPhsC" type="dir"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="ACT"
            desc="Protection Activation Information (w.r.t Neutral)" id="ACT_NEU">
            <DA bType="BOOLEAN" fc="ST" name="general"/>
            <DA bType="BOOLEAN" fc="ST" name="neut"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="ACT"
            desc="Protection Activation Information (w.r.t No Phase Segregation)" id="ACT_NO_SEG">
            <DA bType="BOOLEAN" fc="ST" name="general"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="ACT"
            desc="Protection Activation Information (w.r.t Phase Segregation)" id="ACT_SEG">
            <DA bType="BOOLEAN" fc="ST" name="general"/>
            <DA bType="BOOLEAN" fc="ST" name="phsA"/>
            <DA bType="BOOLEAN" fc="ST" name="phsB"/>
            <DA bType="BOOLEAN" fc="ST" name="phsC"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="BCR" desc="Binary Counter Reading" id="BCR_PRIV">
            <DA bType="INT128" fc="ST" name="actVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="FLOAT32" fc="CF" name="pulsQty"/>
        </DOType>
        <DOType cdc="CMV"
            desc="Phase to phase measurements for a 3-Phase system  (w.r.t Phase Seggregation + Angle)" id="BT01_MP1_CMV_MAG_ANG_FLOAT">
            <DA bType="Struct" fc="MX" name="cVal" type="Vector_MagnitudeAngle_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="BT01_MP1_Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
        </DOType>
        <DOType cdc="CMV"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation)" id="BT01_MP1_CMV_MAG_FLOAT">
            <DA bType="Struct" fc="MX" name="cVal" type="Vector_Magnitude_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="BT01_MP1_Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
        </DOType>
        <DOType cdc="DEL"
            desc="Complex Measured value (w.r.t Floating Point Magnitude and Angle)" id="BT01_MP1_DEL_SEG_ANG">
            <SDO desc="Measurement values for Phase A to Phase B"
                name="phsAB" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase B to Phase C"
                name="phsBC" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase C to Phase A"
                name="phsCA" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
        </DOType>
        <DOType cdc="MV"
            desc="Measured value (w.r.t Floating Point Value with Description)" id="BT01_MP1_MV_FLOAT_D">
            <DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="BT01_MP1_Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Complex Measured value (w.r.t Floating Point Magnitude)" id="BT01_MP1_WYE_SEG">
            <SDO desc="Measurement values for Phase A" name="phsA" type="BT01_MP1_CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase B" name="phsB" type="BT01_MP1_CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase C" name="phsC" type="BT01_MP1_CMV_MAG_FLOAT"/>
        </DOType>
        <DOType cdc="CMV"
            desc="Phase to phase measurements for a 3-Phase system  (w.r.t Phase Seggregation + Angle)" id="CMV_MAG_ANG_FLOAT">
            <DA bType="Struct" fc="MX" name="cVal" type="Vector_MagnitudeAngle_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
        </DOType>
        <DOType cdc="CMV"
            desc="Complex Measured value (w.r.t Floating Point Magnitude)" id="CMV_MAG_FLOAT">
            <DA bType="Struct" fc="MX" name="cVal" type="Vector_Magnitude_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
        </DOType>
        <DOType cdc="ACD" id="CN_ACD">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ACT" id="CN_ACT">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ACT" id="CN_ACT_3P">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ACT" id="CN_ACT_3P_EX">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="ACT" id="CN_ACT_EX">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="ASG" id="CN_ASG_SG">
            <DA bType="Struct" fc="SG" name="setMag" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="minVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="maxVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="stepSize" type="tcAVPACiS"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ASG" id="CN_ASG_SG_EX">
            <DA bType="Struct" fc="SG" name="setMag" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="minVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="maxVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="stepSize" type="tcAVPACiS"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="ASG" id="CN_ASG_SP">
            <DA bType="Struct" fc="SP" name="setMag" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="minVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="maxVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="stepSize" type="tcAVPACiS"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ASG" id="CN_ASG_SP_EX">
            <DA bType="Struct" fc="SP" name="setMag" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="minVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="maxVal" type="tcAVPACiS"/>
            <DA bType="Struct" fc="CF" name="stepSize" type="tcAVPACiS"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="CMV" id="CN_CMV">
            <DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="INT32U" fc="CF" name="zeroDb"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
            <DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
            <DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
            <DA bType="INT32U" fc="CF" name="smpRate"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="CMV" id="CN_CMV_EX">
            <DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="INT32U" fc="CF" name="zeroDb"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
            <DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
            <DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
            <DA bType="INT32U" fc="CF" name="smpRate"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="DEL" id="CN_DEL">
            <SDO name="phsAB" type="CN_CMV"/>
            <SDO name="phsBC" type="CN_CMV"/>
            <SDO name="phsCA" type="CN_CMV"/>
            <DA bType="Enum" fc="CF" name="angRef" type="PCS931_angid"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="DPC" id="CN_DPC">
            <DA bType="Struct" fc="CO" name="SBOw" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="tcCancelPACiS"/>
            <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Dbpos" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="DPL" id="CN_DPL">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="hwRev"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="serNum"/>
            <DA bType="VisString255" fc="DC" name="model"/>
            <DA bType="VisString255" fc="DC" name="location"/>
            <DA bType="VisString255" fc="DC" name="mRID"/>
        </DOType>
        <DOType cdc="INC" id="CN_INC_Mod">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType cdc="ING" id="CN_ING_SG">
            <DA bType="INT32" fc="SG" name="setVal"/>
            <DA bType="INT32" fc="CF" name="minVal"/>
            <DA bType="INT32" fc="CF" name="maxVal"/>
            <DA bType="INT32U" fc="CF" name="stepSize"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="ING" id="CN_ING_SG_EX">
            <DA bType="INT32" fc="SG" name="setVal"/>
            <DA bType="INT32" fc="CF" name="minVal"/>
            <DA bType="INT32" fc="CF" name="maxVal"/>
            <DA bType="INT32U" fc="CF" name="stepSize"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="ING" id="CN_ING_SP_EX">
            <DA bType="INT32" fc="SP" name="setVal"/>
            <DA bType="INT32" fc="CF" name="minVal"/>
            <DA bType="INT32" fc="CF" name="maxVal"/>
            <DA bType="INT32U" fc="CF" name="stepSize"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="INS" id="CN_INS">
            <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="INT32" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="INS" id="CN_INS_ARST">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="AutoRecSt"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Enum" fc="SV" name="subVal" type="AutoRecSt"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="INS" id="CN_INS_Beh">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="INS" id="CN_INS_CBOpCap">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="CBOpCap"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Enum" fc="SV" name="subVal" type="CBOpCap"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="INS" id="CN_INS_EX">
            <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="INT32" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="INS" id="CN_INS_FltLoop">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="FltLoop"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Enum" fc="SV" name="subVal" type="FltLoop"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="INS" id="CN_INS_Health">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="LPL" id="CN_LPL">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="LPL" id="CN_LPL_EX">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="lnNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="LPL" id="CN_LPL_LN0">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="DC" name="configRev"/>
            <DA bType="VisString255" fc="EX" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType cdc="MV" id="CN_MV">
            <DA bType="Struct" dchg="true" fc="MX" name="mag" type="tcAVPACiS"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Struct" fc="SV" name="subMag" type="tcAVPACiS"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="INT32U" fc="CF" name="zeroDb"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
            <DA bType="INT32U" fc="CF" name="smpRate"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="MV" id="CN_MV_EX">
            <DA bType="Struct" dchg="true" fc="MX" name="mag" type="tcAVPACiS"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="Struct" fc="SV" name="subMag" type="tcAVPACiS"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="INT32U" fc="CF" name="zeroDb"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
            <DA bType="INT32U" fc="CF" name="smpRate"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="SAV" id="CN_SAV">
            <DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
            <DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SAV" id="CN_SAV_EX">
            <DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
            <DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
            <DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="SPC" id="CN_SPC">
            <DA bType="Struct" fc="CO" name="SBOw" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="tcCancelPACiS"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="BOOLEAN" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPC" id="CN_SPC_DC">
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="BOOLEAN" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPC" id="CN_SPC_EX">
            <DA bType="Struct" fc="CO" name="SBOw" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="tcCancelPACiS"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="BOOLEAN" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="SPG" id="CN_SPG_SG_EX">
            <DA bType="BOOLEAN" fc="SG" name="setVal"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="SPG" id="CN_SPG_SP_EX">
            <DA bType="BOOLEAN" fc="SP" name="setVal"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="SPS" id="CN_SPS">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="BOOLEAN" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SPS" id="CN_SPS_EX">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="SV" name="subEna"/>
            <DA bType="BOOLEAN" fc="SV" name="subVal"/>
            <DA bType="Quality" fc="SV" name="subQ"/>
            <DA bType="VisString64" fc="SV" name="subID"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="STG" id="CN_STG_SP_EX">
            <DA bType="Unicode255" fc="SP" name="setVal"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
            <DA bType="VisString255" fc="EX" name="cdcNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
            <DA bType="VisString255" fc="EX" name="dataNs">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType cdc="WYE" id="CN_WYE">
            <SDO name="phsA" type="CN_CMV"/>
            <SDO name="phsB" type="CN_CMV"/>
            <SDO name="phsC" type="CN_CMV"/>
            <DA bType="Enum" fc="CF" name="angRef" type="PCS931_angid"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="WYE" id="CN_WYE_ALL">
            <SDO name="phsA" type="CN_CMV"/>
            <SDO name="phsB" type="CN_CMV"/>
            <SDO name="phsC" type="CN_CMV"/>
            <SDO name="neut" type="CN_CMV"/>
            <SDO name="net" type="CN_CMV"/>
            <SDO name="res" type="CN_CMV"/>
            <DA bType="Enum" fc="CF" name="angRef" type="PCS931_angid"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="DEL"
            desc="Complex Measured value (w.r.t Floating Point Magnitude and Angle)" id="DEL_SEG_ANG">
            <SDO desc="Measurement values for Phase A to Phase B"
                name="phsAB" type="CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase B to Phase C"
                name="phsBC" type="CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase C to Phase A"
                name="phsCA" type="CMV_MAG_ANG_FLOAT"/>
        </DOType>
        <DOType cdc="DPC" desc="Controllable Double Point (NAME SPACE)" id="DPC_CTRL_PRV_NS">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="SPC_CONTROL_Cancel"/>
            <DA bType="Enum" fc="CO" name="bypass" type="Bypass"/>
            <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
            <DA bType="Dbpos" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
        </DOType>
        <DOType cdc="DPL" desc="Standard Device Name Plate" id="DPL_STANDARD">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="hwRev"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="serNum"/>
            <DA bType="VisString255" fc="DC" name="model"/>
            <DA bType="VisString255" fc="DC" name="location"/>
        </DOType>
        <DOType cdc="INC" desc="Controllable Integer Status NAME SPACE" id="INC_CTRL_PRV_NS">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="INC_MOD_D_NS_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="INC_MOD_D_NS_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="INC_MOD_D_NS_Cancel"/>
            <DA bType="Enum" fc="CO" name="bypass" type="Bypass"/>
            <DA bType="INT32" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="INC"
            desc="Controllable Integer Status (w.r.t Mode)" id="INC_MOD">
            <DA bType="Enum" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
        </DOType>
        <DOType cdc="INC"
            desc="Controllable Integer Status (w.r.t Mode, with description (Private DO) NS)" id="INC_MOD_D_NS">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="INC_MOD_D_NS_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="INC_MOD_D_NS_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="INC_MOD_D_NS_Cancel"/>
            <DA bType="Enum" fc="CO" name="bypass" type="Bypass"/>
            <DA bType="INT32" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="INC"
            desc="Controllable Integer Status (w.r.t Mode, with description (Private DO))" id="INC_MOD_D_PRIV">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="INC_MOD_D_NS_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="INC_MOD_D_NS_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="INC_MOD_D_NS_Cancel"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Enum" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="INS"
            desc="Integer Status (w.r.t Auto Reclose Status)" id="INS_AR_STATE">
            <DA bType="Enum" fc="ST" name="stVal" type="BL01_BP1_AutoRecSt"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="INS"
            desc="Integer Status (w.r.t Mandatory Options Only)" id="INS_BASIC">
            <DA bType="INT32" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="INS" desc="Integer Status (w.r.t Behaviour)" id="INS_BEH">
            <DA bType="Enum" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="INS"
            desc="Integer Status (w.r.t Behaviour, with Description (Private DO))" id="INS_BEH_D_PRIV">
            <DA bType="Enum" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="INS"
            desc="Integer Status(w.r.t Circuit Breaker Operating)" id="INS_CBCAP">
            <DA bType="Enum" fc="ST" name="stVal" type="CBOpCap"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="INS" desc="Integer Status (w.r.t health)" id="INS_HEALTH">
            <DA bType="Enum" fc="ST" name="stVal" type="Health"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="LPL" desc="Logical Node 0 Name Plate" id="LPL_LLN0">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="VisString255" fc="DC" name="configRev"/>
            <DA bType="VisString255" fc="EX" name="ldNs"/>
        </DOType>
        <DOType cdc="LPL" desc="Standard Logical Node Name Plate" id="LPL_LN">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="MV"
            desc="Measured value (w.r.t. Floating Point value)" id="MV_FLOAT">
            <DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
        </DOType>
        <DOType cdc="MV"
            desc="Measured value (w.r.t Floating Point Value with Description)" id="MV_FLOAT_D">
            <DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="MV" desc="MV_FLOAT with dataNs for extra Dos" id="MV_FLOAT_NS">
            <DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_Float"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="BT01_MP1_Unit_Multiplier"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="Struct" fc="CF" name="rangeC" type="RangeConfig_Deadband"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="BCR" id="NRR_BCR">
            <DA bType="INT64" dchg="true" fc="ST" name="actVal"/>
            <DA bType="INT64" fc="ST" name="frVal"/>
            <DA bType="Timestamp" fc="ST" name="frTm"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
            <DA bType="FLOAT32" fc="CF" name="pulsQty"/>
            <DA bType="BOOLEAN" fc="CF" name="frEna"/>
            <DA bType="Timestamp" fc="CF" name="strTm"/>
            <DA bType="INT32" fc="CF" name="frPd"/>
            <DA bType="BOOLEAN" fc="CF" name="frRs"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SEQ" id="NRR_SEQ">
            <SDO name="c1" type="CN_CMV"/>
            <SDO name="c2" type="CN_CMV"/>
            <SDO name="c3" type="CN_CMV"/>
            <DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
            <DA bType="Unicode255" fc="DC" name="dU"/>
        </DOType>
        <DOType cdc="SEQ"
            desc="Sequence components of a measurement value (w.r.t Magnitudes + Angles)" id="SEQ_MAG_ANG">
            <SDO
                desc="Sequence component 1 (For semantic meaning see seqT)"
                name="c1" type="CMV_MAG_ANG_FLOAT"/>
            <SDO
                desc="Sequence component 2 (For semantic meaning see seqT)"
                name="c2" type="CMV_MAG_ANG_FLOAT"/>
            <SDO
                desc="Sequence component 3 (For semantic meaning see seqT)"
                name="c3" type="CMV_MAG_ANG_FLOAT"/>
            <DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
        </DOType>
        <DOType cdc="BCR" id="SE_Bcr_ION8650_V001">
            <DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="SE_Unit_ION8650_V001"/>
            <DA bType="FLOAT32" fc="CF" name="pulsQty" valKind="RO">
                <Val>1000</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="INS" id="SE_Beh_ION8650_V001">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="CMV" id="SE_Cmv2_ION8650_V001">
            <DA bType="Struct" fc="MX" name="instCVal" type="CN_Vector"/>
            <DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units"
                type="SE_Unit_ION8650_V001" valKind="RO"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="CMV" id="SE_Cmv_ION8650_V001">
            <DA bType="Struct" fc="MX" name="instCVal" type="tcVectorPACiS"/>
            <DA bType="Struct" dchg="true" fc="MX" name="cVal" type="tcVectorPACiS"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units"
                type="SE_Unit_ION8650_V001" valKind="RO"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="DEL" id="SE_Del_ION8650_V001">
            <SDO name="phsAB" type="SE_Cmv_ION8650_V001"/>
            <SDO name="phsBC" type="SE_Cmv_ION8650_V001"/>
            <SDO name="phsCA" type="SE_Cmv_ION8650_V001"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="DPL" id="SE_Dpl_ION8650_V001">
            <DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
                <Val>Schneider Electric</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="serNum" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="model" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="location"/>
        </DOType>
        <DOType cdc="HDEL" id="SE_HDel_ION8650_V001">
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" count="51" dchg="true" fc="MX"
                name="phsABHar" qchg="true" type="CN_Vector"/>
            <DA bType="Struct" count="51" dchg="true" fc="MX"
                name="phsBCHar" qchg="true" type="CN_Vector"/>
            <DA bType="Struct" count="51" dchg="true" fc="MX"
                name="phsCAHar" qchg="true" type="CN_Vector"/>
            <DA bType="INT16U" fc="CF" name="numHar" valKind="RO">
                <Val>50</Val>
            </DA>
            <DA bType="INT16U" fc="CF" name="numCyc" valKind="RO"/>
            <DA bType="INT16U" fc="CF" name="evalTm" valKind="RO"/>
            <DA bType="FLOAT32" fc="CF" name="frequency" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="HWYE" id="SE_HWye_ION8650_V001">
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" count="51" dchg="true" dupd="true"
                fc="MX" name="phsAHar" type="CN_Vector"/>
            <DA bType="Struct" count="51" dchg="true" dupd="true"
                fc="MX" name="phsBHar" type="CN_Vector"/>
            <DA bType="Struct" count="51" dchg="true" dupd="true"
                fc="MX" name="phsCHar" type="CN_Vector"/>
            <DA bType="INT16U" fc="CF" name="numHar" valKind="RO">
                <Val>50</Val>
            </DA>
            <DA bType="INT16U" fc="CF" name="numCyc" valKind="RO"/>
            <DA bType="INT16U" fc="CF" name="evalTm" valKind="RO"/>
            <DA bType="FLOAT32" fc="CF" name="frequency" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="INS" id="SE_Health_ION8650_V001">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="INC" id="SE_Inc_ION8650_V001">
            <DA bType="Struct" fc="CO" name="Oper" type="tcOper_INCPACiS"/>
            <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="INS" id="SE_Ins_ION8650_V001">
            <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="LPL" id="SE_Lpl2_ION8650_V001">
            <DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
                <Val>Schneider Electric</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="d">
                <Val>High End Meter</Val>
            </DA>
        </DOType>
        <DOType cdc="LPL" id="SE_Lpl_ION8650_V001">
            <DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
                <Val>Schneider Electric</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
            <DA bType="VisString255" fc="DC" name="d">
                <Val>High End Meter</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
            <DA bType="VisString255" fc="EX" name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType cdc="INC" id="SE_Mod_ION8650_V001">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel" valKind="RO">
                <Val>status-only</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="MV" id="SE_Mv2_ION8650_V001">
            <DA bType="Struct" fc="MX" name="instMag" type="tcAVPACiS"/>
            <DA bType="Struct" dchg="true" fc="MX" name="mag" type="tcAVPACiS"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="MV" id="SE_Mv_ION8650_V001">
            <DA bType="Struct" fc="MX" name="instMag" type="tcAVPACiS"/>
            <DA bType="Struct" dchg="true" fc="MX" name="mag" type="tcAVPACiS"/>
            <DA bType="Quality" fc="MX" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units"
                type="SE_Unit_ION8650_V001" valKind="RO"/>
            <DA bType="INT32U" fc="CF" name="db"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="SEQ" id="SE_Seq_ION8650_V001">
            <SDO name="c1" type="SE_Cmv2_ION8650_V001"/>
            <SDO name="c2" type="SE_Cmv2_ION8650_V001"/>
            <SDO name="c3" type="SE_Cmv2_ION8650_V001"/>
            <DA bType="Enum" fc="MX" name="seqT" type="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="SPC" id="SE_Spc_ION8650_V001">
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="SPS" id="SE_Sps_ION8650_V001">
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="WYE" id="SE_Wye_ION8650_V001">
            <SDO name="phsA" type="SE_Cmv_ION8650_V001"/>
            <SDO name="phsB" type="SE_Cmv_ION8650_V001"/>
            <SDO name="phsC" type="SE_Cmv_ION8650_V001"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="SPC" desc="Controllable Single Point" id="SPC_CONTROL">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="SPC_CONTROL_Cancel"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
        </DOType>
        <DOType cdc="SPC" desc="Controllable Single Point (NAME SPACE)" id="SPC_CONTROL_NS">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="SPC_CONTROL_Cancel"/>
            <DA bType="Enum" fc="CO" name="bypass" type="Bypass"/>
            <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
        </DOType>
        <DOType cdc="SPC" desc="Controllable Single Point" id="SPC_CTRL_PRIV">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="SPC_CONTROL_Cancel"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="SPC" desc="Controllable Single Point (NAME SPACE)" id="SPC_CTRL_PRV_NS">
            <DA bType="VisString65" fc="CO" name="SBO"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Oper" type="SPC_CONTROL_Operate"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="SPC_CONTROL_Cancel"/>
            <DA bType="Enum" fc="CO" name="bypass" type="Bypass"/>
            <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="VisString255" fc="EX" name="cdcNs"/>
            <DA bType="VisString255" fc="EX" name="cdcName"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="SPC"
            desc="Controllable Single Point (w.r.t Status Only)" id="SPC_STATUS">
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
        </DOType>
        <DOType cdc="SPS"
            desc="Standard Single Point Status (with Description)" id="SPS_D">
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="SPS"
            desc="Single Point Status (without Description)" id="SPS_WD">
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="SPS"
            desc="Single Point Status (without Description, with namespace)" id="SPS_WD_NS">
            <DA bType="BOOLEAN" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Net Current)" id="WYE_INET">
            <SDO
                desc="Measurement values for the net (sum of all phases) system current"
                name="net" type="CMV_MAG_FLOAT"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Residual + Description + Angle)" id="WYE_RES_ANG_D">
            <SDO
                desc="Measurement values for the residual system current"
                name="res" type="CMV_MAG_ANG_FLOAT"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Residual + Description + Angle)" id="WYE_RES_ANG_D_NS">
            <SDO
                desc="Measurement values for the residual system current"
                name="res" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation)" id="WYE_SEG">
            <SDO desc="Measurement values for Phase A" name="phsA" type="CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase B" name="phsB" type="CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase C" name="phsC" type="CMV_MAG_FLOAT"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system" id="WYE_SEG_ANG">
            <SDO desc="Measurement values for Phase A" name="phsA" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase B" name="phsB" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase C" name="phsC" type="BT01_MP1_CMV_MAG_ANG_FLOAT"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation + Description)" id="WYE_SEG_D">
            <SDO desc="Measurement values for Phase A" name="phsA" type="CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase B" name="phsB" type="CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase C" name="phsC" type="CMV_MAG_FLOAT"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="WYE" desc="WYE_SEG with dataNs DO" id="WYE_SEG_NS">
            <SDO desc="Measurement values for Phase A" name="phsA" type="BT01_MP1_CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase B" name="phsB" type="BT01_MP1_CMV_MAG_FLOAT"/>
            <SDO desc="Measurement values for Phase C" name="phsC" type="BT01_MP1_CMV_MAG_FLOAT"/>
            <DA bType="VisString255" fc="EX" name="dataNs"/>
        </DOType>
        <DOType cdc="WYE"
            desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation + Residual + Description)" id="WYE_SEG_RES_D">
            <SDO desc="Measurement values for Phase A" name="phsA" type="CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase B" name="phsB" type="CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for Phase C" name="phsC" type="CMV_MAG_ANG_FLOAT"/>
            <SDO desc="Measurement values for neutral input" name="neut" type="CMV_MAG_ANG_FLOAT"/>
            <DA bType="VisString255" fc="DC" name="d"/>
        </DOType>
        <DOType cdc="DPC" id="tcA301CONTROLGGIO3DPCSO1PACiS">
            <DA bType="Struct" fc="ST" name="origin" type="CN_Originator"/>
            <DA bType="Dbpos" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="ST" name="stSeld"/>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
        </DOType>
        <DOType cdc="MV" id="tcA301CONTROLGGIO4AnIn1PACiS">
            <DA bType="Struct" fc="MX" name="mag" type="tcAVPACiS"/>
            <DA bType="Enum" fc="MX" name="range" type="range"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="tcUNITPACiS"/>
            <DA bType="INT32U" fc="CF" name="db"/>
        </DOType>
        <DOType cdc="DPS" id="tcA301CONTROLGGIO5Ind1PACiS">
            <DA bType="Dbpos" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="SPC" id="tcA301CONTROLGGIO7SPCSO1PACiS">
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
        </DOType>
        <DOType cdc="DPC" id="tcBL01_BC1CONTROLCSWI1PosPACiS">
            <DA bType="Struct" fc="ST" name="origin" type="CN_Originator"/>
            <DA bType="Dbpos" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="ST" name="stSeld"/>
            <DA bType="Struct" fc="CO" name="SBOw" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOperPACiS"/>
            <DA bType="Struct" fc="CO" name="Cancel" type="tcCancelPACiS"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
        </DOType>
        <DOType cdc="WYE" id="tcBT01_BC1MEASUREMENTrmsMMXU1APACiS">
            <SDO name="phsA" type="tcCMV_1PACiS"/>
            <SDO name="phsB" type="tcCMV_1PACiS"/>
            <SDO name="phsC" type="tcCMV_1PACiS"/>
            <SDO name="neut" type="tcCMV_1PACiS"/>
        </DOType>
        <DOType cdc="DEL" id="tcBT01_BC1MEASUREMENTrmsMMXU1PPVPACiS">
            <SDO name="phsAB" type="tcCMV_1PACiS"/>
            <SDO name="phsBC" type="tcCMV_1PACiS"/>
            <SDO name="phsCA" type="tcCMV_1PACiS"/>
        </DOType>
        <DOType cdc="BSC" id="tcBT01_BC2CONTROLYLTC1TapChgPACiS">
            <DA bType="Struct" fc="ST" name="origin" type="CN_Originator"/>
            <DA bType="Struct" fc="ST" name="valWTr" type="tcValWithTransPACiS"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="ST" name="stSeld"/>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOper_BSCPACiS"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="BOOLEAN" fc="CF" name="persistent"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT32U" fc="CF" name="sboTimeout"/>
            <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
        </DOType>
        <DOType cdc="INS" id="tcBehGenePACiS">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh" valKind="RO"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true" valKind="Set"/>
            <DA bType="Timestamp" dchg="true" fc="ST" name="t" valKind="Set"/>
        </DOType>
        <DOType cdc="INC" id="tcC26xLLN0ModPACiS">
            <DA bType="Struct" fc="CO" name="Oper" type="tcOper_ENCPACiS"/>
            <DA bType="INT16U" fc="CO" name="bypass"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
            <DA bType="INT8" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="ST" name="stSeld"/>
        </DOType>
        <DOType cdc="DPL" id="tcC26xLPHDPhyNamPACiS">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="hwRev"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="serNum"/>
            <DA bType="VisString255" fc="DC" name="model"/>
            <DA bType="VisString255" fc="DC" name="location"/>
            <DA bType="INT8U" fc="DC" name="systRev"/>
        </DOType>
        <DOType cdc="CMV" id="tcCMV_1PACiS">
            <DA bType="Struct" fc="MX" name="cVal" type="tcVectorPACiS"/>
            <DA bType="Enum" fc="MX" name="range" type="range"/>
            <DA bType="Quality" fc="MX" name="q"/>
            <DA bType="Timestamp" fc="MX" name="t"/>
            <DA bType="Struct" fc="CF" name="units" type="tcUNITPACiS"/>
            <DA bType="INT32U" fc="CF" name="db"/>
        </DOType>
        <DOType cdc="INS" id="tcHealthGenePACiS">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal"
                type="Health" valKind="RO"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true" valKind="Set"/>
            <DA bType="Timestamp" dchg="true" fc="ST" name="t" valKind="Set"/>
        </DOType>
        <DOType cdc="INS" id="tcIECRDREBehPACiS">
            <DA bType="INT8" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
        </DOType>
        <DOType cdc="INC" id="tcIECRDREModPACiS">
            <DA bType="INT8" fc="ST" name="stVal"/>
            <DA bType="Quality" fc="ST" name="q"/>
            <DA bType="Timestamp" fc="ST" name="t"/>
            <DA bType="BOOLEAN" fc="ST" name="stSeld"/>
        </DOType>
        <DOType cdc="INC" id="tcModGenePACiS">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh" valKind="RO"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true" valKind="Set"/>
            <DA bType="Timestamp" dchg="true" fc="ST" name="t" valKind="Set"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA bType="Struct" fc="CO" name="Oper" type="tcOper_INCPACiS"/>
        </DOType>
        <DOType cdc="INC" id="tcModSTGenePACiS">
            <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh" valKind="RO"/>
            <DA bType="Quality" fc="ST" name="q" qchg="true" valKind="Set"/>
            <DA bType="Timestamp" dchg="true" fc="ST" name="t" valKind="Set"/>
            <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
            <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel" valKind="RO"/>
        </DOType>
        <DOType cdc="LPL" id="tcNamPltDCPACiS">
            <DA bType="VisString255" fc="DC" name="vendor"/>
            <DA bType="VisString255" fc="DC" name="swRev"/>
            <DA bType="VisString255" fc="DC" name="d"/>
            <DA bType="VisString255" fc="DC" name="configRev"/>
        </DOType>
        <DAType
            desc="General analogue value (w.r.t Floating Point value)" id="AnalogueValue_Float">
            <BDA bType="FLOAT32" desc="Floating point value" name="f"/>
        </DAType>
        <DAType desc="SI Unit definitions" id="BT01_MP1_Unit_Multiplier">
            <BDA bType="Enum" desc="SI Unit" name="SIUnit" type="BT01_MP1_SIUnit"/>
            <BDA bType="Enum"
                desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)"
                name="multiplier" type="BT01_MP1_multiplier"/>
        </DAType>
        <DAType id="CN_AnalogueValue_I">
            <BDA bType="INT32" name="i"/>
        </DAType>
        <DAType id="CN_Originator">
            <BDA bType="Enum" name="orCat" type="orCategory"/>
            <BDA bType="Octet64" name="orIdent"/>
        </DAType>
        <DAType id="CN_PulseConfig">
            <BDA bType="Enum" name="cmdQual" type="PulseConfigCmdQual"/>
            <BDA bType="INT32U" name="onDur"/>
            <BDA bType="INT32U" name="offDur"/>
            <BDA bType="INT32U" name="numPls"/>
        </DAType>
        <DAType id="CN_RangeConfig">
            <BDA bType="Struct" name="hhLim" type="tcAVPACiS"/>
            <BDA bType="Struct" name="hLim" type="tcAVPACiS"/>
            <BDA bType="Struct" name="lLim" type="tcAVPACiS"/>
            <BDA bType="Struct" name="llLim" type="tcAVPACiS"/>
            <BDA bType="Struct" name="min" type="tcAVPACiS"/>
            <BDA bType="Struct" name="max" type="tcAVPACiS"/>
        </DAType>
        <DAType id="CN_ScaledValueConfig">
            <BDA bType="FLOAT32" name="scaleFactor"/>
            <BDA bType="FLOAT32" name="offset"/>
        </DAType>
        <DAType id="CN_Vector">
            <BDA bType="Struct" name="mag" type="tcAVPACiS"/>
            <BDA bType="Struct" name="ang" type="tcAVPACiS"/>
        </DAType>
        <DAType id="CN_units">
            <BDA bType="Enum" name="SIUnit" type="PCS931_SIUnit"/>
            <BDA bType="Enum" name="multiplier" type="multiplier"/>
        </DAType>
        <DAType desc="Control Object" id="INC_MOD_D_NS_Cancel">
            <BDA bType="INT32" desc="Control element" name="ctlVal"/>
            <BDA bType="Struct" desc="Control element" name="origin" type="Originator"/>
            <BDA bType="INT8U" desc="Control element" name="ctlNum"/>
            <BDA bType="Timestamp" desc="Control element" name="T"/>
            <BDA bType="BOOLEAN" desc="Control element" name="Test"/>
        </DAType>
        <DAType desc="Control Object" id="INC_MOD_D_NS_Operate">
            <BDA bType="INT32" desc="Control element" name="ctlVal"/>
            <BDA bType="Struct" desc="Control element" name="origin" type="Originator"/>
            <BDA bType="INT8U" desc="Control element" name="ctlNum"/>
            <BDA bType="Timestamp" desc="Control element" name="T"/>
            <BDA bType="BOOLEAN" desc="Control element" name="Test"/>
            <BDA bType="Check" desc="Control element" name="Check"/>
        </DAType>
        <DAType
            desc="Originator of the last change of data attribute representing the value of a controllable data object" id="Originator">
            <BDA bType="Enum"
                desc="Originator category (Not-supported, bay-control, station-control, remote-control, automatic-bay, automatic-station, automatic-remote, maintenance or process)"
                name="orCat" type="orCategory"/>
            <BDA bType="Octet64"
                desc="Originator identification (Null value indicates unknown or not reported)" name="orIdent"/>
        </DAType>
        <DAType desc="Measurement range configuration" id="RangeConfig_Deadband">
            <BDA bType="Struct" desc="High High range limit"
                name="hhLim" type="AnalogueValue_Float"/>
            <BDA bType="Struct" desc="High range limit" name="hLim" type="AnalogueValue_Float"/>
            <BDA bType="Struct" desc="Low range limit" name="lLim" type="AnalogueValue_Float"/>
            <BDA bType="Struct" desc="Low Low range limit" name="llLim" type="AnalogueValue_Float"/>
            <BDA bType="Struct"
                desc="Minimum process measurement for which values of i and f are considered within limits"
                name="min" type="AnalogueValue_Float"/>
            <BDA bType="Struct"
                desc="Maximum process measurement for which values of i and f are considered within limits"
                name="max" type="AnalogueValue_Float"/>
        </DAType>
        <DAType id="SE_Unit_ION8650_V001">
            <BDA bType="Enum" name="SIUnit" type="SE_SIUnit_ION8650_V001"/>
            <BDA bType="Enum" name="multiplier" type="multiplier"/>
        </DAType>
        <DAType desc="Control Object" id="SPC_CONTROL_Cancel">
            <BDA bType="BOOLEAN" desc="Control element" name="ctlVal"/>
            <BDA bType="Struct" desc="Control element" name="origin" type="Originator"/>
            <BDA bType="INT8U" desc="Control element" name="ctlNum"/>
            <BDA bType="Timestamp" desc="Control element" name="T"/>
            <BDA bType="BOOLEAN" desc="Control element" name="Test"/>
        </DAType>
        <DAType desc="Control Object" id="SPC_CONTROL_Operate">
            <BDA bType="BOOLEAN" desc="Control element" name="ctlVal"/>
            <BDA bType="Struct" desc="Control element" name="origin" type="Originator"/>
            <BDA bType="INT8U" desc="Control element" name="ctlNum"/>
            <BDA bType="Timestamp" desc="Control element" name="T"/>
            <BDA bType="BOOLEAN" desc="Control element" name="Test"/>
            <BDA bType="Check" desc="Control element" name="Check"/>
        </DAType>
        <DAType desc="SI Unit definitions" id="Unit_Multiplier">
            <BDA bType="Enum" desc="SI Unit" name="SIUnit" type="BL01_BP1_SIUnit"/>
            <BDA bType="Enum"
                desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)"
                name="multiplier" type="multiplier"/>
        </DAType>
        <DAType
            desc="Complex vector (w.r.t Floating Point Magnitude and Angle values)" id="Vector_MagnitudeAngle_Float">
            <BDA bType="Struct"
                desc="The magnitude of the complex value" name="mag" type="AnalogueValue_Float"/>
            <BDA bType="Struct"
                desc="The angle of the complex value (the unit is degrees)"
                name="ang" type="AnalogueValue_Float"/>
        </DAType>
        <DAType
            desc="Complex vector (w.r.t Floating Point Magnitude value)" id="Vector_Magnitude_Float">
            <BDA bType="Struct"
                desc="The magnitude of the complex value" name="mag" type="AnalogueValue_Float"/>
        </DAType>
        <DAType id="tcAVPACiS">
            <BDA bType="FLOAT32" name="f"/>
        </DAType>
        <DAType id="tcCancelPACiS">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="CN_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
        </DAType>
        <DAType id="tcOperPACiS">
            <BDA bType="BOOLEAN" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="CN_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="tcOper_BSCPACiS">
            <BDA bType="Tcmd" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="CN_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="tcOper_ENCPACiS">
            <BDA bType="INT8" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="CN_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="tcOper_INCPACiS">
            <BDA bType="INT32" name="ctlVal"/>
            <BDA bType="Struct" name="origin" type="CN_Originator"/>
            <BDA bType="INT8U" name="ctlNum"/>
            <BDA bType="Timestamp" name="T"/>
            <BDA bType="BOOLEAN" name="Test"/>
            <BDA bType="Check" name="Check"/>
        </DAType>
        <DAType id="tcUNITPACiS">
            <BDA bType="Enum" name="SIUnit" type="SIUnit"/>
            <BDA bType="Enum" name="multiplier" type="multiplier"/>
        </DAType>
        <DAType id="tcValWithTransPACiS">
            <BDA bType="INT8" name="posVal"/>
        </DAType>
        <DAType id="tcVectorPACiS">
            <BDA bType="Struct" name="mag" type="tcAVPACiS"/>
        </DAType>
        <EnumType id="AutoRecSt">
            <EnumVal ord="1">Ready</EnumVal>
            <EnumVal ord="2">InProgress</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
        </EnumType>
        <EnumType desc="Auto-Reclose Status" id="BL01_BP1_AutoRecSt">
            <EnumVal ord="1">Ready</EnumVal>
            <EnumVal ord="2">InProgress</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
            <EnumVal ord="4">Unsuccessful</EnumVal>
        </EnumType>
        <EnumType desc="SI Units derived from ISO/IEC 1000" id="BL01_BP1_SIUnit">
            <EnumVal ord="-16">years</EnumVal>
            <EnumVal ord="-15">months</EnumVal>
            <EnumVal ord="-14">weeks</EnumVal>
            <EnumVal ord="-13">V/s</EnumVal>
            <EnumVal ord="-12">mins</EnumVal>
            <EnumVal ord="-11">hours</EnumVal>
            <EnumVal ord="-10">days</EnumVal>
            <EnumVal ord="-9">°F</EnumVal>
            <EnumVal ord="-8">ratio</EnumVal>
            <EnumVal ord="-7">miles</EnumVal>
            <EnumVal ord="-6">inches</EnumVal>
            <EnumVal ord="-5">feet</EnumVal>
            <EnumVal ord="-4">df/dt</EnumVal>
            <EnumVal ord="-3">Hz/s</EnumVal>
            <EnumVal ord="-2">%</EnumVal>
            <EnumVal ord="-1">pu</EnumVal>
            <EnumVal ord="1">none</EnumVal>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
        </EnumType>
        <EnumType desc="SI Units derived from ISO/IEC 1000" id="BT01_MP1_SIUnit">
            <EnumVal ord="-16">years</EnumVal>
            <EnumVal ord="-15">months</EnumVal>
            <EnumVal ord="-14">weeks</EnumVal>
            <EnumVal ord="-13">V/s</EnumVal>
            <EnumVal ord="-12">mins</EnumVal>
            <EnumVal ord="-11">hours</EnumVal>
            <EnumVal ord="-10">days</EnumVal>
            <EnumVal ord="-9">¡ãF</EnumVal>
            <EnumVal ord="-8">ratio</EnumVal>
            <EnumVal ord="-7">miles</EnumVal>
            <EnumVal ord="-6">inches</EnumVal>
            <EnumVal ord="-5">feet</EnumVal>
            <EnumVal ord="-4">df/dt</EnumVal>
            <EnumVal ord="-3">Hz/s</EnumVal>
            <EnumVal ord="-2">%</EnumVal>
            <EnumVal ord="-1">pu</EnumVal>
            <EnumVal ord="1">none</EnumVal>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">¡ãC</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m2</EnumVal>
            <EnumVal ord="42">m3</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s2</EnumVal>
            <EnumVal ord="45">m3/s</EnumVal>
            <EnumVal ord="46">m/m3</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m3</EnumVal>
            <EnumVal ord="49">m2/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V2</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A2</EnumVal>
            <EnumVal ord="70">A2t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
        </EnumType>
        <EnumType desc="Exponents of the multiplier value in base 10." id="BT01_MP1_multiplier">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">¦Ì</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType desc="Bypass" id="Bypass">
            <EnumVal ord="0">locking-bypass</EnumVal>
            <EnumVal ord="1">mode-bypass</EnumVal>
            <EnumVal ord="2">automation-bypass</EnumVal>
            <EnumVal ord="3">uniqueness-bypass</EnumVal>
            <EnumVal ord="4">select-bypass</EnumVal>
            <EnumVal ord="5">status-bypass</EnumVal>
        </EnumType>
        <EnumType id="CBOpCap">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Open</EnumVal>
            <EnumVal ord="3">Close-Open</EnumVal>
            <EnumVal ord="4">Open-Close-Open</EnumVal>
            <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
        </EnumType>
        <EnumType id="Check">
            <EnumVal ord="0">no-check</EnumVal>
            <EnumVal ord="1">synchrocheck</EnumVal>
            <EnumVal ord="2">interlocking-check</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="Dbpos">
            <EnumVal ord="0">intermediate</EnumVal>
            <EnumVal ord="1">off</EnumVal>
            <EnumVal ord="2">on</EnumVal>
            <EnumVal ord="3">bad</EnumVal>
        </EnumType>
        <EnumType id="FltLoop">
            <EnumVal ord="1">PhaseAtoGround</EnumVal>
            <EnumVal ord="2">PhaseBtoGround</EnumVal>
            <EnumVal ord="3">PhaseCtoGround</EnumVal>
            <EnumVal ord="4">PhaseAtoB</EnumVal>
            <EnumVal ord="5">PhaseBtoC</EnumVal>
            <EnumVal ord="6">PhaseCtoA</EnumVal>
            <EnumVal ord="7">Others</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="PCS931_SIUnit">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
        </EnumType>
        <EnumType id="PCS931_angid">
            <EnumVal ord="0">Va</EnumVal>
            <EnumVal ord="1">Vb</EnumVal>
            <EnumVal ord="2">Vc</EnumVal>
            <EnumVal ord="3">Aa</EnumVal>
            <EnumVal ord="4">Ab</EnumVal>
            <EnumVal ord="5">Ac</EnumVal>
            <EnumVal ord="6">Vab</EnumVal>
            <EnumVal ord="7">Vbc</EnumVal>
            <EnumVal ord="8">Vca</EnumVal>
            <EnumVal ord="9">Aother</EnumVal>
            <EnumVal ord="10">Vother</EnumVal>
        </EnumType>
        <EnumType id="PulseConfigCmdQual">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
        </EnumType>
        <EnumType id="SE_SIUnit_ION8650_V001">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos_phi</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
        </EnumType>
        <EnumType id="SIUnit">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">W</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">theta</EnumVal>
            <EnumVal ord="65">cos(theta)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
        </EnumType>
        <EnumType id="Tcmd">
            <EnumVal ord="0">stop</EnumVal>
            <EnumVal ord="1">lower</EnumVal>
            <EnumVal ord="2">higher</EnumVal>
            <EnumVal ord="3">reserved</EnumVal>
        </EnumType>
        <EnumType id="angidCMV">
            <EnumVal ord="0">V</EnumVal>
            <EnumVal ord="1">A</EnumVal>
            <EnumVal ord="2">other</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="multiplier">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="range">
            <EnumVal ord="0">normal</EnumVal>
            <EnumVal ord="1">high</EnumVal>
            <EnumVal ord="2">low</EnumVal>
            <EnumVal ord="3">high-high</EnumVal>
            <EnumVal ord="4">low-low</EnumVal>
            <EnumVal ord="5">high-high-high</EnumVal>
            <EnumVal ord="6">low-low-low</EnumVal>
        </EnumType>
        <EnumType id="sboClass">
            <EnumVal ord="0">operate-once</EnumVal>
            <EnumVal ord="1">operate-many</EnumVal>
        </EnumType>
        <EnumType id="seqT">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
